
OS:Version,
  {5131c329-9751-415b-9b20-b60bc286fde9}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Building,
  {c9cb1ffd-a827-489a-94f0-1a7cc6606c30}, !- Handle
  ComStock DEER Pre-1975|OfS,             !- Name
  ,                                       !- Building Sector Type
  225,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {ee930988-6b7d-48fb-8656-e544cf6c00e5}, !- Default Construction Set Name
  {473a2921-1ddf-4f4f-acb9-fb0850acef08}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  OfS;                                    !- Standards Building Type

OS:Facility,
  {93804c38-58dc-418d-842c-f66228308659}; !- Handle

OS:Site,
  {c598855e-703c-48f2-9154-c7c733994d05}, !- Handle
  Barstow Daggett_CA_USA,                 !- Name
  34.85,                                  !- Latitude {deg}
  -116.79,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  588,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {03b89c84-1877-43a4-bccc-edd7011f3b5f}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {f123a889-eb07-4563-a1ab-8b7b99270d8f}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {65dc1dca-63a6-471a-a4ee-61522fb66b7b}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {89d2f17d-17f9-4cb5-8d7c-95d7295dad96}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {481ac4c8-5d95-4d3a-9340-7216dfa321ac}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {eb5271b5-3b92-4494-a423-db0fda06c648}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {aa31e258-073f-4511-b480-8cacc9e2a8d7}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {b5bf0dcc-c863-4512-879d-5c865aeebf09}, !- Handle
  Barstow Daggett,                        !- City
  CA,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  723815,                                 !- WMO Number
  34.85,                                  !- Latitude {deg}
  -116.79,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  588,                                    !- Elevation {m}
  /weather/G0600710.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:AdditionalProperties,
  {2706cb92-457a-45f2-a866-f362f5a429ba}, !- Handle
  {c9cb1ffd-a827-489a-94f0-1a7cc6606c30}, !- Object Name
  Building,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  249347,                                 !- Feature Value 1
  cook_fuel_broiler,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Gas,                                    !- Feature Value 2
  cook_fuel_fryer,                        !- Feature Name 3
  String,                                 !- Feature Data Type 3
  Gas,                                    !- Feature Value 3
  cook_fuel_griddle,                      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Electric,                               !- Feature Value 4
  cook_fuel_oven,                         !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Electric,                               !- Feature Value 5
  cook_fuel_range,                        !- Feature Name 6
  String,                                 !- Feature Data Type 6
  Electric,                               !- Feature Value 6
  cook_fuel_steamer,                      !- Feature Name 7
  String,                                 !- Feature Data Type 7
  Electric,                               !- Feature Value 7
  heating_fuel,                           !- Feature Name 8
  String,                                 !- Feature Data Type 8
  Electricity,                            !- Feature Value 8
  hvac_system_type,                       !- Feature Name 9
  String,                                 !- Feature Data Type 9
  PVAV with PFP boxes,                    !- Feature Value 9
  rotation,                               !- Feature Name 10
  String,                                 !- Feature Data Type 10
  225,                                    !- Feature Value 10
  year_of_simulation,                     !- Feature Name 11
  String,                                 !- Feature Data Type 11
  2018,                                   !- Feature Value 11
  building_type,                          !- Feature Name 12
  String,                                 !- Feature Data Type 12
  small_office,                           !- Feature Value 12
  sampling_region,                        !- Feature Name 13
  String,                                 !- Feature Data Type 13
  110,                                    !- Feature Value 13
  size_bin,                               !- Feature Name 14
  String,                                 !- Feature Data Type 14
  1,                                      !- Feature Value 14
  building_area,                          !- Feature Name 15
  String,                                 !- Feature Data Type 15
  12001_30000,                            !- Feature Value 15
  tract,                                  !- Feature Name 16
  String,                                 !- Feature Data Type 16
  G0600710011406,                         !- Feature Value 16
  year_built,                             !- Feature Name 17
  String,                                 !- Feature Data Type 17
  1984,                                   !- Feature Value 17
  number_stories,                         !- Feature Name 18
  String,                                 !- Feature Data Type 18
  1,                                      !- Feature Value 18
  state_id,                               !- Feature Name 19
  String,                                 !- Feature Data Type 19
  G060,                                   !- Feature Value 19
  county_id,                              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  G0600710,                               !- Feature Value 20
  building_subtype,                       !- Feature Name 21
  String,                                 !- Feature Data Type 21
  NA,                                     !- Feature Value 21
  census_region,                          !- Feature Name 22
  String,                                 !- Feature Data Type 22
  Pacific,                                !- Feature Value 22
  climate_zone,                           !- Feature Name 23
  String,                                 !- Feature Data Type 23
  CEC16,                                  !- Feature Value 23
  ground_thermal_conductivity,            !- Feature Name 24
  String,                                 !- Feature Data Type 24
  1.4,                                    !- Feature Value 24
  energy_code_compliance_during_original_building_construction, !- Feature Name 25
  String,                                 !- Feature Data Type 25
  comply,                                 !- Feature Value 25
  ownership_status,                       !- Feature Name 26
  String,                                 !- Feature Data Type 26
  local,                                  !- Feature Value 26
  party_responsible_for_operation,        !- Feature Name 27
  String,                                 !- Feature Data Type 27
  building_owner,                         !- Feature Value 27
  purchase_input_responsibility,          !- Feature Name 28
  String,                                 !- Feature Data Type 28
  building_owner,                         !- Feature Value 28
  year_bin_of_original_building_construction, !- Feature Name 29
  String,                                 !- Feature Data Type 29
  1984,                                   !- Feature Value 29
  energy_code_in_force_during_original_building_construction, !- Feature Name 30
  String,                                 !- Feature Data Type 30
  ComStock DEER Pre-1975,                 !- Feature Value 30
  window_wall_ratio,                      !- Feature Name 31
  String,                                 !- Feature Data Type 31
  2_10pct,                                !- Feature Value 31
  energy_code_followed_during_original_building_construction, !- Feature Name 32
  String,                                 !- Feature Data Type 32
  ComStock DEER Pre-1975,                 !- Feature Value 32
  building_shape,                         !- Feature Name 33
  String,                                 !- Feature Data Type 33
  2,                                      !- Feature Value 33
  service_water_heating_fuel,             !- Feature Name 34
  String,                                 !- Feature Data Type 34
  Electricity,                            !- Feature Value 34
  wall_construction_type,                 !- Feature Name 35
  String,                                 !- Feature Data Type 35
  mass,                                   !- Feature Value 35
  weekday_start_time,                     !- Feature Name 36
  String,                                 !- Feature Data Type 36
  11.75,                                  !- Feature Value 36
  weekend_start_time,                     !- Feature Name 37
  String,                                 !- Feature Data Type 37
  8.75,                                   !- Feature Value 37
  airtightness,                           !- Feature Name 38
  String,                                 !- Feature Data Type 38
  35.0,                                   !- Feature Value 38
  aspect_ratio,                           !- Feature Name 39
  String,                                 !- Feature Data Type 39
  2,                                      !- Feature Value 39
  weekday_duration,                       !- Feature Name 40
  String,                                 !- Feature Data Type 40
  8.0,                                    !- Feature Value 40
  weekend_duration,                       !- Feature Name 41
  String,                                 !- Feature Data Type 41
  13.0,                                   !- Feature Value 41
  energy_code_compliance_hvac,            !- Feature Name 42
  String,                                 !- Feature Data Type 42
  comply,                                 !- Feature Value 42
  fault_economizer_damper_fully_closed,   !- Feature Name 43
  String,                                 !- Feature Data Type 43
  No fault,                               !- Feature Value 43
  hvac_night_variability,                 !- Feature Name 44
  String,                                 !- Feature Data Type 44
  night_fancycle_vent,                    !- Feature Value 44
  hvac_tst_clg_delta_f,                   !- Feature Name 45
  String,                                 !- Feature Data Type 45
  5,                                      !- Feature Value 45
  hvac_tst_clg_sp_f,                      !- Feature Name 46
  String,                                 !- Feature Data Type 46
  73,                                     !- Feature Value 46
  hvac_tst_htg_delta_f,                   !- Feature Name 47
  String,                                 !- Feature Data Type 47
  6,                                      !- Feature Value 47
  hvac_tst_htg_sp_f,                      !- Feature Name 48
  String,                                 !- Feature Data Type 48
  66,                                     !- Feature Value 48
  year_bin_of_last_hvac_replacement,      !- Feature Name 49
  String,                                 !- Feature Data Type 49
  2015,                                   !- Feature Value 49
  energy_code_in_force_during_last_hvac_replacement, !- Feature Name 50
  String,                                 !- Feature Data Type 50
  ComStock DEER 2015,                     !- Feature Value 50
  energy_code_followed_during_last_hvac_replacement, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  ComStock DEER 2015,                     !- Feature Value 51
  fault_economizer_db_limit,              !- Feature Name 52
  String,                                 !- Feature Data Type 52
  Fault,                                  !- Feature Value 52
  cook_dining_type,                       !- Feature Name 53
  String,                                 !- Feature Data Type 53
  None,                                   !- Feature Value 53
  cook_fryers_counts,                     !- Feature Name 54
  String,                                 !- Feature Data Type 54
  0.0,                                    !- Feature Value 54
  cook_griddles_counts,                   !- Feature Name 55
  String,                                 !- Feature Data Type 55
  0.0,                                    !- Feature Value 55
  cook_ovens_counts,                      !- Feature Name 56
  String,                                 !- Feature Data Type 56
  0.0,                                    !- Feature Value 56
  cook_ranges_counts,                     !- Feature Name 57
  String,                                 !- Feature Data Type 57
  0.0,                                    !- Feature Value 57
  cook_steamers_counts,                   !- Feature Name 58
  String,                                 !- Feature Data Type 58
  0.0,                                    !- Feature Value 58
  cook_broiler_counts,                    !- Feature Name 59
  String,                                 !- Feature Data Type 59
  0.0,                                    !- Feature Value 59
  energy_code_compliance_service_water_heating, !- Feature Name 60
  String,                                 !- Feature Data Type 60
  comply,                                 !- Feature Value 60
  energy_code_compliance_interior_equipment, !- Feature Name 61
  String,                                 !- Feature Data Type 61
  comply,                                 !- Feature Value 61
  plugload_sch_base_peak_ratio_type,      !- Feature Name 62
  String,                                 !- Feature Data Type 62
  office_plugload_bpr_no_strict_schedule_towards_off, !- Feature Value 62
  plugload_sch_weekday_base_peak_ratio,   !- Feature Name 63
  String,                                 !- Feature Data Type 63
  0.2,                                    !- Feature Value 63
  plugload_sch_weekend_base_peak_ratio,   !- Feature Name 64
  String,                                 !- Feature Data Type 64
  0.05,                                   !- Feature Value 64
  year_bin_of_last_interior_equipment_replacement, !- Feature Name 65
  String,                                 !- Feature Data Type 65
  2017,                                   !- Feature Value 65
  year_bin_of_last_service_water_heating_replacement, !- Feature Name 66
  String,                                 !- Feature Data Type 66
  2014,                                   !- Feature Value 66
  energy_code_in_force_during_last_interior_equipment_replacement, !- Feature Name 67
  String,                                 !- Feature Data Type 67
  ComStock DEER 2017,                     !- Feature Value 67
  energy_code_in_force_during_last_service_water_heating_replacement, !- Feature Name 68
  String,                                 !- Feature Data Type 68
  ComStock DEER 2014,                     !- Feature Value 68
  energy_code_followed_during_last_interior_equipment_replacement, !- Feature Name 69
  String,                                 !- Feature Data Type 69
  ComStock DEER 2017,                     !- Feature Value 69
  energy_code_followed_during_last_service_water_heating_replacement, !- Feature Name 70
  String,                                 !- Feature Data Type 70
  ComStock DEER 2014,                     !- Feature Value 70
  building_size_lighting_tech,            !- Feature Name 71
  String,                                 !- Feature Data Type 71
  small,                                  !- Feature Value 71
  energy_code_compliance_exterior_lighting, !- Feature Name 72
  String,                                 !- Feature Data Type 72
  comply,                                 !- Feature Value 72
  energy_code_compliance_interior_lighting, !- Feature Name 73
  String,                                 !- Feature Data Type 73
  lead,                                   !- Feature Value 73
  ltg_sch_base_peak_ratio_type,           !- Feature Name 74
  String,                                 !- Feature Data Type 74
  office_ltg_bpr_almost_off,              !- Feature Value 74
  ltg_sch_weekday_base_peak_ratio,        !- Feature Name 75
  String,                                 !- Feature Data Type 75
  0.0,                                    !- Feature Value 75
  ltg_sch_weekend_base_peak_ratio,        !- Feature Name 76
  String,                                 !- Feature Data Type 76
  0.05,                                   !- Feature Value 76
  year_bin_of_last_exterior_lighting_replacement, !- Feature Name 77
  String,                                 !- Feature Data Type 77
  2011,                                   !- Feature Value 77
  year_bin_of_last_interior_lighting_replacement, !- Feature Name 78
  String,                                 !- Feature Data Type 78
  2012,                                   !- Feature Value 78
  energy_code_in_force_during_last_exterior_lighting_replacement, !- Feature Name 79
  String,                                 !- Feature Data Type 79
  ComStock DEER 2011,                     !- Feature Value 79
  energy_code_in_force_during_last_interior_lighting_replacement, !- Feature Name 80
  String,                                 !- Feature Data Type 80
  ComStock DEER 2011,                     !- Feature Value 80
  lighting_generation,                    !- Feature Name 81
  String,                                 !- Feature Data Type 81
  gen2_t8_halogen,                        !- Feature Value 81
  energy_code_followed_during_last_exterior_lighting_replacement, !- Feature Name 82
  String,                                 !- Feature Data Type 82
  ComStock DEER 2011,                     !- Feature Value 82
  energy_code_followed_during_last_interior_lighting_replacement, !- Feature Name 83
  String,                                 !- Feature Data Type 83
  ComStock DEER 2017,                     !- Feature Value 83
  energy_code_compliance_roof,            !- Feature Name 84
  String,                                 !- Feature Data Type 84
  comply,                                 !- Feature Value 84
  energy_code_compliance_walls,           !- Feature Name 85
  String,                                 !- Feature Data Type 85
  comply,                                 !- Feature Value 85
  energy_code_compliance_windows,         !- Feature Name 86
  String,                                 !- Feature Data Type 86
  comply,                                 !- Feature Value 86
  year_bin_of_last_roof_replacement,      !- Feature Name 87
  String,                                 !- Feature Data Type 87
  1984,                                   !- Feature Value 87
  year_bin_of_last_walls_replacement,     !- Feature Name 88
  String,                                 !- Feature Data Type 88
  1984,                                   !- Feature Value 88
  year_bin_of_last_windows_replacement,   !- Feature Name 89
  String,                                 !- Feature Data Type 89
  1984,                                   !- Feature Value 89
  energy_code_in_force_during_last_roof_replacement, !- Feature Name 90
  String,                                 !- Feature Data Type 90
  ComStock DEER Pre-1975,                 !- Feature Value 90
  energy_code_in_force_during_last_walls_replacement, !- Feature Name 91
  String,                                 !- Feature Data Type 91
  ComStock DEER Pre-1975,                 !- Feature Value 91
  energy_code_in_force_during_last_windows_replacement, !- Feature Name 92
  String,                                 !- Feature Data Type 92
  ComStock DEER Pre-1975,                 !- Feature Value 92
  energy_code_followed_during_last_roof_replacement, !- Feature Name 93
  String,                                 !- Feature Data Type 93
  ComStock DEER Pre-1975,                 !- Feature Value 93
  energy_code_followed_during_last_walls_replacement, !- Feature Name 94
  String,                                 !- Feature Data Type 94
  ComStock DEER Pre-1975,                 !- Feature Value 94
  energy_code_followed_during_last_windows_replacement, !- Feature Name 95
  String,                                 !- Feature Data Type 95
  ComStock DEER Pre-1975,                 !- Feature Value 95
  baseline_hvac_sizing,                   !- Feature Name 96
  String,                                 !- Feature Data Type 96
  hardsize,                               !- Feature Value 96
  nhgis_tract_gisjoin,                    !- Feature Name 97
  String,                                 !- Feature Data Type 97
  G0600710001600,                         !- Feature Value 97
  nhgis_county_gisjoin,                   !- Feature Name 98
  String,                                 !- Feature Data Type 98
  G0600710,                               !- Feature Value 98
  nhgis_puma_gisjoin,                     !- Feature Name 99
  String,                                 !- Feature Data Type 99
  G06007113,                              !- Feature Value 99
  state_name,                             !- Feature Name 100
  String,                                 !- Feature Data Type 100
  California,                             !- Feature Value 100
  state_abbreviation,                     !- Feature Name 101
  String,                                 !- Feature Data Type 101
  CA,                                     !- Feature Value 101
  census_division_name,                   !- Feature Name 102
  String,                                 !- Feature Data Type 102
  Pacific,                                !- Feature Value 102
  census_region_name,                     !- Feature Name 103
  String,                                 !- Feature Data Type 103
  West,                                   !- Feature Value 103
  census_division_name_recs,              !- Feature Name 104
  String,                                 !- Feature Data Type 104
  Pacific,                                !- Feature Value 104
  american_housing_survey_region,         !- Feature Name 105
  String,                                 !- Feature Data Type 105
  CBSA Riverside-San Bernardino-Ontario&#44 CA, !- Feature Value 105
  weather_file_2018,                      !- Feature Name 106
  String,                                 !- Feature Data Type 106
  USA_CA_Barstow.Daggett.723815_2018.epw, !- Feature Value 106
  weather_file_TMY3,                      !- Feature Name 107
  String,                                 !- Feature Data Type 107
  Riverside_Muni,                         !- Feature Value 107
  climate_zone_building_america,          !- Feature Name 108
  String,                                 !- Feature Data Type 108
  Hot-Dry,                                !- Feature Value 108
  climate_zone_ashrae_2006,               !- Feature Name 109
  String,                                 !- Feature Data Type 109
  3B,                                     !- Feature Value 109
  iso_region,                             !- Feature Name 110
  String,                                 !- Feature Data Type 110
  CAISO,                                  !- Feature Value 110
  reeds_balancing_area,                   !- Feature Name 111
  String,                                 !- Feature Data Type 111
  10.0,                                   !- Feature Value 111
  resstock_county_id,                     !- Feature Name 112
  String,                                 !- Feature Data Type 112
  CA&#44 San Bernardino County,           !- Feature Value 112
  resstock_puma_id,                       !- Feature Name 113
  String,                                 !- Feature Data Type 113
  CA&#44 07113,                           !- Feature Value 113
  resstock_custom_region,                 !- Feature Name 114
  String,                                 !- Feature Data Type 114
  CR11,                                   !- Feature Value 114
  cambium_grid_region,                    !- Feature Name 115
  String,                                 !- Feature Data Type 115
  CAMXc,                                  !- Feature Value 115
  cluster_id,                             !- Feature Name 116
  String,                                 !- Feature Data Type 116
  110,                                    !- Feature Value 116
  cluster_name,                           !- Feature Name 117
  String,                                 !- Feature Data Type 117
  CA Climate Zone 10,                     !- Feature Value 117
  grid_region,                            !- Feature Name 118
  String,                                 !- Feature Data Type 118
  CAMXc,                                  !- Feature Value 118
  Soil Conductivity,                      !- Feature Name 119
  Double,                                 !- Feature Data Type 119
  1.3999999999999999,                     !- Feature Value 119
  Undisturbed Ground Temperature,         !- Feature Name 120
  Double,                                 !- Feature Data Type 120
  12.9,                                   !- Feature Value 120
  wall_as_constructed_template,           !- Feature Name 121
  String,                                 !- Feature Data Type 121
  ComStock DEER Pre-1975,                 !- Feature Value 121
  wall_template,                          !- Feature Name 122
  String,                                 !- Feature Data Type 122
  ComStock DEER Pre-1975,                 !- Feature Value 122
  roof_as_constructed_template,           !- Feature Name 123
  String,                                 !- Feature Data Type 123
  ComStock DEER Pre-1975,                 !- Feature Value 123
  roof_template,                          !- Feature Name 124
  String,                                 !- Feature Data Type 124
  ComStock DEER Pre-1975,                 !- Feature Value 124
  exterior_lighting_as_constructed_template, !- Feature Name 125
  String,                                 !- Feature Data Type 125
  ComStock DEER Pre-1975,                 !- Feature Value 125
  exterior_lighting_template,             !- Feature Name 126
  String,                                 !- Feature Data Type 126
  ComStock DEER 2011,                     !- Feature Value 126
  interior_equipment_as_constructed_template, !- Feature Name 127
  String,                                 !- Feature Data Type 127
  ComStock DEER Pre-1975,                 !- Feature Value 127
  interior_equipment_template,            !- Feature Name 128
  String,                                 !- Feature Data Type 128
  ComStock DEER 2017,                     !- Feature Value 128
  service_water_heating_as_constructed_template, !- Feature Name 129
  String,                                 !- Feature Data Type 129
  ComStock DEER Pre-1975,                 !- Feature Value 129
  service_water_heating_template,         !- Feature Name 130
  String,                                 !- Feature Data Type 130
  ComStock DEER 2014,                     !- Feature Value 130
  hvac_as_constructed_template,           !- Feature Name 131
  String,                                 !- Feature Data Type 131
  ComStock DEER Pre-1975,                 !- Feature Value 131
  hvac_template,                          !- Feature Name 132
  String,                                 !- Feature Data Type 132
  ComStock DEER 2015;                     !- Feature Value 132

OS:Site:WaterMainsTemperature,
  {7d9aace5-b40b-4ef2-bb88-8cc622c7f8e5}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  20.6066666666667,                       !- Annual Average Outdoor Air Temperature {C}
  25.37;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {81dc329b-5bf6-4651-9888-ea9c0e2e32fd}, !- Handle
  Barstow Daggett Ann Clg .4% Condns DB=>MWB 1, !- Name
  42.5,                                   !- Maximum Dry-Bulb Temperature {C}
  16.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  94458,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.321,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.432;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {a4dc63af-cdc7-4336-82e3-17661a6657ff}, !- Handle
  Barstow Daggett Ann Clg .4% Condns WB=>MDB 1, !- Name
  37.5,                                   !- Maximum Dry-Bulb Temperature {C}
  16.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  94458,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.321,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.432;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {77f483df-99f2-4e96-be60-32016f2f193c}, !- Handle
  Barstow Daggett Ann Htg 99.6% Condns DB 1, !- Name
  -1.8,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  94458,                                  !- Barometric Pressure {Pa}
  2.6,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -1.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {d4f743bc-2f23-4778-a2ea-e85799b28ec2}, !- Handle
  Barstow Daggett August .4% Condns DB=>MCWB 1, !- Name
  43.6,                                   !- Maximum Dry-Bulb Temperature {C}
  16.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  94458,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.332,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.431;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {5bf27285-34d2-4fdd-8036-cb45272d8a04}, !- Handle
  Barstow Daggett October .4% Condns DB=>MCWB 1, !- Name
  36.3,                                   !- Maximum Dry-Bulb Temperature {C}
  15.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  94458,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.325,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.491;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {280d1a9d-3a02-4e30-901c-1f81c41d6732}, !- Handle
  Barstow Daggett September .4% Condns DB=>MCWB 1, !- Name
  40.8,                                   !- Maximum Dry-Bulb Temperature {C}
  16.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  94458,                                  !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.315,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.542;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {17ecac86-7c46-4271-9dcb-d40a4c089354}, !- Handle
  CEC,                                    !- Climate Zone Institution Name 1
  California Climate Zone Descriptions,   !- Climate Zone Document Name 1
  1995,                                   !- Climate Zone Document Year 1
  16;                                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {6bb6f5a8-127a-418e-bf9a-0a0bed9f344b}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {ce04bb12-54f7-48a8-817b-00e67e8bd484}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:SpaceType,
  {e70eda18-edbe-4681-8ada-8cd0dacd479c}, !- Handle
  OfS Hall - ComStock DEER Pre-1975,      !- Name
  ,                                       !- Default Construction Set Name
  {aff36e01-f6c0-466b-ae8b-79d3368632cb}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {8c50bfb8-bd2f-49ce-a2b5-c8c1a264d1a6}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  OfS,                                    !- Standards Building Type
  Hall;                                   !- Standards Space Type

OS:SpaceType,
  {9e948bfa-83f0-498a-8349-48c34be2ceaa}, !- Handle
  OfS OfficeSmall - ComStock DEER Pre-1975, !- Name
  ,                                       !- Default Construction Set Name
  {b97d9d67-ab73-4382-a881-ec7c50bedb33}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {13398902-20d5-4c48-931f-2f779ae18adf}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  OfS,                                    !- Standards Building Type
  OfficeSmall;                            !- Standards Space Type

OS:BuildingStory,
  {dc4da888-4b9b-449d-98a2-9eb6b9d90d44}, !- Handle
  Story ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.6576,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {4974f60b-b38c-4e19-8fc1-b8c8297061ef}, !- Handle
  OfS OfficeSmall A end_a - Story ground, !- Name
  {9e948bfa-83f0-498a-8349-48c34be2ceaa}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -31.2327059346449,                      !- X Origin {m}
  -15.6163529673224,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {dc4da888-4b9b-449d-98a2-9eb6b9d90d44}, !- Building Story Name
  {f78e2e82-8d93-4eda-b8b1-d6088994c63b}; !- Thermal Zone Name

OS:Surface,
  {debc5e9a-0a76-415c-8cb4-6c83aae1af27}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {4a404423-bc97-4a02-8f64-f4c35d70acd3}, !- Construction Name
  {4974f60b-b38c-4e19-8fc1-b8c8297061ef}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58f0fabd-837d-4915-8fea-9880cee790e3}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4974f60b-b38c-4e19-8fc1-b8c8297061ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, 2.8421709430404e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, 4.57200000000003, 3.6576, !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0191e84f-8f98-4f7b-8637-25b322ab20a7}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4974f60b-b38c-4e19-8fc1-b8c8297061ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9cd26691-a980-4030-ad45-3f443cb22558}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.57200000000003, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, 4.57200000000003, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c2bd5da-29ff-4b13-b7e8-5986eb695442}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4974f60b-b38c-4e19-8fc1-b8c8297061ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {431ec548-525a-4f84-9481-cf8b7417d93a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 2.8421709430404e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.57200000000003, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ea095b8-af43-476f-a023-1cef2325a4c7}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4974f60b-b38c-4e19-8fc1-b8c8297061ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 2.8421709430404e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, 2.8421709430404e-14, 3.6576, !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1d9d6e1-5f0c-4ee9-b512-f9262900b658}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4974f60b-b38c-4e19-8fc1-b8c8297061ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 2.8421709430404e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57200000000003, 3.6576, !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, 4.57200000000003, 3.6576, !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, 2.8421709430404e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f78e2e82-8d93-4eda-b8b1-d6088994c63b}, !- Handle
  Zone OfS OfficeSmall A end_a - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9b4631fe-d597-4386-a4f6-6a8efea7fa7c}, !- Zone Air Inlet Port List
  {c20a0e9c-9e5a-4c4d-98a8-734df0c44e0d}, !- Zone Air Exhaust Port List
  {f93a8079-0d6c-4281-876f-28b00c0bbcb6}, !- Zone Air Node Name
  {58c52ac1-eb1e-4c1d-935b-b8b5f3694a18}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ce059e53-315b-4a9b-b0f4-f0cd84fc0722}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {952db0d6-1b5e-42de-9292-891873acfe0c}, !- Handle
  Zone OfS OfficeSmall A end_a - Story ground Zone Air Node, !- Name
  {f93a8079-0d6c-4281-876f-28b00c0bbcb6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f93a8079-0d6c-4281-876f-28b00c0bbcb6}, !- Handle
  {f78e2e82-8d93-4eda-b8b1-d6088994c63b}, !- Source Object
  11,                                     !- Outlet Port
  {952db0d6-1b5e-42de-9292-891873acfe0c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b4631fe-d597-4386-a4f6-6a8efea7fa7c}, !- Handle
  {f78e2e82-8d93-4eda-b8b1-d6088994c63b}, !- HVAC Component
  {76df61d8-6c96-480d-bd2f-fb1bf6c69f8d}; !- Port 1

OS:PortList,
  {c20a0e9c-9e5a-4c4d-98a8-734df0c44e0d}, !- Handle
  {f78e2e82-8d93-4eda-b8b1-d6088994c63b}, !- HVAC Component
  {a09667f6-784f-40bc-858a-e70f5d82ebaa}; !- Port 1

OS:PortList,
  {58c52ac1-eb1e-4c1d-935b-b8b5f3694a18}, !- Handle
  {f78e2e82-8d93-4eda-b8b1-d6088994c63b}, !- HVAC Component
  {55ea36b6-bf5d-4327-acf3-259cb5854a58}; !- Port 1

OS:Sizing:Zone,
  {3001dcfc-e613-43ca-b4d8-9b024a7bd072}, !- Handle
  {f78e2e82-8d93-4eda-b8b1-d6088994c63b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b5ad3f52-fd08-4aa5-8562-144884e2e6d2}, !- Handle
  Zone OfS OfficeSmall A end_a - Story ground Zone HVAC Equipment List, !- Name
  {f78e2e82-8d93-4eda-b8b1-d6088994c63b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {42d63806-1615-4cd6-bff4-a2a84e30bfa2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {575ac328-c9cb-4a63-9214-540b6b869737}, !- Handle
  OfS OfficeSmall B end_a - Story ground, !- Name
  {9e948bfa-83f0-498a-8349-48c34be2ceaa}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -31.2327059346449,                      !- X Origin {m}
  -11.0443529673224,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {dc4da888-4b9b-449d-98a2-9eb6b9d90d44}, !- Building Story Name
  {84382328-7b21-47d0-92cc-370c5c3664b3}; !- Thermal Zone Name

OS:Surface,
  {335a5869-9ff4-4d24-bf55-437e766d38e3}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {1e08e374-3b4e-41b1-98da-f3e434c1421d}, !- Construction Name
  {575ac328-c9cb-4a63-9214-540b6b869737}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, 22.0887059346448, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 22.0887059346448, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a3e267a-62b5-47f3-83e0-27c90a6677d9}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {575ac328-c9cb-4a63-9214-540b6b869737}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, 2.8421709430404e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, 22.0887059346448, 3.6576, !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, 22.0887059346448, 0, !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76dd66ac-b7f4-402a-b587-dbbaa31cd810}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {575ac328-c9cb-4a63-9214-540b6b869737}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71790843-4492-4cbf-9355-56e288f83b1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 22.0887059346448, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 22.0887059346448, 0,  !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, 22.0887059346448, 0, !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, 22.0887059346448, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dcdc186-d782-4c50-9b7d-5dd23c92ac2d}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {575ac328-c9cb-4a63-9214-540b6b869737}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe83958d-a90c-4b74-9faa-2add3afd7593}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 2.8421709430404e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 22.0887059346448, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 22.0887059346448, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cd26691-a980-4030-ad45-3f443cb22558}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {575ac328-c9cb-4a63-9214-540b6b869737}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0191e84f-8f98-4f7b-8637-25b322ab20a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, 2.8421709430404e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 2.8421709430404e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ad64ddf-8f98-4409-acb5-bbfaf68c8693}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {575ac328-c9cb-4a63-9214-540b6b869737}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 2.8421709430404e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 22.0887059346448, 3.6576, !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, 22.0887059346448, 3.6576, !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, 2.8421709430404e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {84382328-7b21-47d0-92cc-370c5c3664b3}, !- Handle
  Zone OfS OfficeSmall B end_a - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1d7cfcc4-52ac-40d7-a9ea-5a30497a834e}, !- Zone Air Inlet Port List
  {cb37b93b-8a25-45c4-b1aa-3a952c7c3430}, !- Zone Air Exhaust Port List
  {71e8a146-343e-487b-8d86-ef732e6342da}, !- Zone Air Node Name
  {7fd611c3-8c13-4099-91a1-9d4b53d70f32}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {17c4b69c-d509-4880-bcc0-a85e027964f9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a52ba662-2fea-4e7e-a481-bc5a07de44a6}, !- Handle
  Zone OfS OfficeSmall B end_a - Story ground Zone Air Node, !- Name
  {71e8a146-343e-487b-8d86-ef732e6342da}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {71e8a146-343e-487b-8d86-ef732e6342da}, !- Handle
  {84382328-7b21-47d0-92cc-370c5c3664b3}, !- Source Object
  11,                                     !- Outlet Port
  {a52ba662-2fea-4e7e-a481-bc5a07de44a6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1d7cfcc4-52ac-40d7-a9ea-5a30497a834e}, !- Handle
  {84382328-7b21-47d0-92cc-370c5c3664b3}, !- HVAC Component
  {fdff820b-6735-496f-9069-7691bb4c9351}; !- Port 1

OS:PortList,
  {cb37b93b-8a25-45c4-b1aa-3a952c7c3430}, !- Handle
  {84382328-7b21-47d0-92cc-370c5c3664b3}, !- HVAC Component
  {2dbb2d65-5cef-42d3-b56f-16e90ae11c18}; !- Port 1

OS:PortList,
  {7fd611c3-8c13-4099-91a1-9d4b53d70f32}, !- Handle
  {84382328-7b21-47d0-92cc-370c5c3664b3}, !- HVAC Component
  {0d0c6c9c-5179-4b8b-889f-f94a07128012}; !- Port 1

OS:Sizing:Zone,
  {55ffe8e5-5ad4-49a7-b7fa-99fcad06a7f0}, !- Handle
  {84382328-7b21-47d0-92cc-370c5c3664b3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2d10b90c-7622-4f27-bdaf-1a1b8121a95d}, !- Handle
  Zone OfS OfficeSmall B end_a - Story ground Zone HVAC Equipment List, !- Name
  {84382328-7b21-47d0-92cc-370c5c3664b3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e6f93fbe-f120-4e51-8390-db684a99b606}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {76ef1245-a52b-4f06-9ed0-868175a049e2}, !- Handle
  OfS OfficeSmall C end_a - Story ground, !- Name
  {9e948bfa-83f0-498a-8349-48c34be2ceaa}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -31.2327059346449,                      !- X Origin {m}
  11.0443529673224,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {dc4da888-4b9b-449d-98a2-9eb6b9d90d44}, !- Building Story Name
  {655267cd-7496-4e3e-a24f-f56ffcc40ede}; !- Thermal Zone Name

OS:Surface,
  {d414e9ef-40c8-4d56-9feb-8eaa2eccdb72}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {4a404423-bc97-4a02-8f64-f4c35d70acd3}, !- Construction Name
  {76ef1245-a52b-4f06-9ed0-868175a049e2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a51adcb-2d74-4f20-9161-7c9c0d49a003}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76ef1245-a52b-4f06-9ed0-868175a049e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, -2.8421709430404e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, 4.57199999999997, 3.6576, !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, -2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81f1baf1-96c2-468a-9937-93908e552c27}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76ef1245-a52b-4f06-9ed0-868175a049e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, 4.57199999999997, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57199999999997, 3.6576, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efd5e056-cda2-4b5d-a09e-ffb450b95c70}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76ef1245-a52b-4f06-9ed0-868175a049e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3889233-b209-45d7-8958-c22edf0ac900}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -2.8421709430404e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.57199999999997, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71790843-4492-4cbf-9355-56e288f83b1e}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76ef1245-a52b-4f06-9ed0-868175a049e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76dd66ac-b7f4-402a-b587-dbbaa31cd810}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, -2.8421709430404e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -2.8421709430404e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {230bb43e-1b2d-4084-a095-1db28429f91f}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {76ef1245-a52b-4f06-9ed0-868175a049e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -2.8421709430404e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57199999999997, 3.6576, !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, 4.57199999999997, 3.6576, !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, -2.8421709430404e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {655267cd-7496-4e3e-a24f-f56ffcc40ede}, !- Handle
  Zone OfS OfficeSmall C end_a - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {14f91c06-d0a8-44c1-be8f-a23ceee3a755}, !- Zone Air Inlet Port List
  {4694c11a-dbd9-49a4-9880-c8cb8a35e521}, !- Zone Air Exhaust Port List
  {3a7b53c4-e5d4-4009-b582-df3477efea12}, !- Zone Air Node Name
  {fed8f1a3-cf97-4ea3-a957-223515cdf497}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3946c3d0-aaee-4dd0-8077-4f9b0535bf62}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a3908588-5fbf-4ed1-be21-9bd809203a60}, !- Handle
  Zone OfS OfficeSmall C end_a - Story ground Zone Air Node, !- Name
  {3a7b53c4-e5d4-4009-b582-df3477efea12}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3a7b53c4-e5d4-4009-b582-df3477efea12}, !- Handle
  {655267cd-7496-4e3e-a24f-f56ffcc40ede}, !- Source Object
  11,                                     !- Outlet Port
  {a3908588-5fbf-4ed1-be21-9bd809203a60}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {14f91c06-d0a8-44c1-be8f-a23ceee3a755}, !- Handle
  {655267cd-7496-4e3e-a24f-f56ffcc40ede}, !- HVAC Component
  {6b9f5166-353e-4502-bc4d-43b0a4bdabc2}; !- Port 1

OS:PortList,
  {4694c11a-dbd9-49a4-9880-c8cb8a35e521}, !- Handle
  {655267cd-7496-4e3e-a24f-f56ffcc40ede}, !- HVAC Component
  {8d1472fe-ed38-494b-a752-901a3646a264}; !- Port 1

OS:PortList,
  {fed8f1a3-cf97-4ea3-a957-223515cdf497}, !- Handle
  {655267cd-7496-4e3e-a24f-f56ffcc40ede}, !- HVAC Component
  {30ec3d45-e007-40bf-b7ee-5673216421b7}; !- Port 1

OS:Sizing:Zone,
  {fe7eb52d-6116-4bdd-9b7f-7cab9bf759cf}, !- Handle
  {655267cd-7496-4e3e-a24f-f56ffcc40ede}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {291d0fb1-7610-45b3-affa-bb09d08f713c}, !- Handle
  Zone OfS OfficeSmall C end_a - Story ground Zone HVAC Equipment List, !- Name
  {655267cd-7496-4e3e-a24f-f56ffcc40ede}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {01f10e7c-d05f-4903-b47b-0b6bbe933c5b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0acde5ef-da24-4735-a0a3-2e9e366424ad}, !- Handle
  OfS OfficeSmall A  - Story ground,      !- Name
  {9e948bfa-83f0-498a-8349-48c34be2ceaa}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -26.6607059346449,                      !- X Origin {m}
  -15.6163529673224,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {dc4da888-4b9b-449d-98a2-9eb6b9d90d44}, !- Building Story Name
  {0c862ec7-c8f3-407b-ad7e-7a06b9e7a002}; !- Thermal Zone Name

OS:Surface,
  {c2406bac-6534-4253-986e-d95715bdbb47}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {59662d8e-ed62-412a-801d-7ad415acb8de}, !- Construction Name
  {0acde5ef-da24-4735-a0a3-2e9e366424ad}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  38.2730260011459, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  38.2730260011459, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {431ec548-525a-4f84-9481-cf8b7417d93a}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0acde5ef-da24-4735-a0a3-2e9e366424ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c2bd5da-29ff-4b13-b7e8-5986eb695442}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57200000000003, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67b8a285-5e01-4ccf-85e9-28c77180a5b2}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0acde5ef-da24-4735-a0a3-2e9e366424ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a0fc6ca-a562-4292-9a47-d2fc9fd6bb33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.2730260011459, 4.57200000000003, 3.6576, !- X,Y,Z Vertex 1 {m}
  38.2730260011459, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57200000000003, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59c00fed-9ee4-4fd4-b417-70ee19aed643}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0acde5ef-da24-4735-a0a3-2e9e366424ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6035581d-4f5f-49ef-8da0-4d9bdafc8f7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.273026001146, 2.8421709430404e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  38.273026001146, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  38.273026001146, 4.57200000000003, 0,   !- X,Y,Z Vertex 3 {m}
  38.273026001146, 4.57200000000003, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8124aa66-5d2f-4e1f-8fa8-036a504508d1}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0acde5ef-da24-4735-a0a3-2e9e366424ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.2730260011459, 2.8421709430404e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 3.6576, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  38.2730260011459, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2255362-0b38-45dd-9fd3-0651e83292e4}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0acde5ef-da24-4735-a0a3-2e9e366424ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.2730260011459, 2.8421709430404e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  38.2730260011459, 4.57200000000003, 3.6576, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57200000000003, 3.6576, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0c862ec7-c8f3-407b-ad7e-7a06b9e7a002}, !- Handle
  Zone OfS OfficeSmall A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {545a1c6c-0bea-4e86-8ad0-02841b120d44}, !- Zone Air Inlet Port List
  {0df501eb-9d70-4164-bc76-95187a526c09}, !- Zone Air Exhaust Port List
  {2ae24ee6-515f-49f0-9c0d-b2503dcb65aa}, !- Zone Air Node Name
  {0ef3c51e-f114-4edb-a18e-1fae337ea2db}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b9ad9ac8-f0e1-4883-8af5-ee91ac0d2bbb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {663218f5-0162-4248-9906-1fde21a3406e}, !- Handle
  Zone OfS OfficeSmall A  - Story ground Zone Air Node, !- Name
  {2ae24ee6-515f-49f0-9c0d-b2503dcb65aa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2ae24ee6-515f-49f0-9c0d-b2503dcb65aa}, !- Handle
  {0c862ec7-c8f3-407b-ad7e-7a06b9e7a002}, !- Source Object
  11,                                     !- Outlet Port
  {663218f5-0162-4248-9906-1fde21a3406e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {545a1c6c-0bea-4e86-8ad0-02841b120d44}, !- Handle
  {0c862ec7-c8f3-407b-ad7e-7a06b9e7a002}, !- HVAC Component
  {ed0c6bb9-cedc-41f1-89bf-063c3d3ccd64}; !- Port 1

OS:PortList,
  {0df501eb-9d70-4164-bc76-95187a526c09}, !- Handle
  {0c862ec7-c8f3-407b-ad7e-7a06b9e7a002}, !- HVAC Component
  {51cc14e9-d222-40c4-aa21-101f717effc8}; !- Port 1

OS:PortList,
  {0ef3c51e-f114-4edb-a18e-1fae337ea2db}, !- Handle
  {0c862ec7-c8f3-407b-ad7e-7a06b9e7a002}, !- HVAC Component
  {8776c32c-05f1-4107-9461-f38487f1d567}; !- Port 1

OS:Sizing:Zone,
  {b2ea93c5-8408-4cd6-9c6c-9df52d32a314}, !- Handle
  {0c862ec7-c8f3-407b-ad7e-7a06b9e7a002}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {20719d44-9fbc-43ff-9fb0-fe795e9d85a5}, !- Handle
  Zone OfS OfficeSmall A  - Story ground Zone HVAC Equipment List, !- Name
  {0c862ec7-c8f3-407b-ad7e-7a06b9e7a002}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c13d93ce-9a1b-4150-b1d9-d6c6f33f93d8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {accc6ca9-0a31-476b-8d7b-369ffcddf07c}, !- Handle
  OfS OfficeSmall B  - Story ground,      !- Name
  {9e948bfa-83f0-498a-8349-48c34be2ceaa}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -26.6607059346449,                      !- X Origin {m}
  -11.0443529673224,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {dc4da888-4b9b-449d-98a2-9eb6b9d90d44}, !- Building Story Name
  {52885c85-5683-4e5e-9533-f85671ead592}; !- Thermal Zone Name

OS:Surface,
  {b77fdb14-adfd-4904-8c56-dbf98992a8a1}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {9ac4c9d0-b77c-432e-a893-1c3ba4f9e731}, !- Construction Name
  {accc6ca9-0a31-476b-8d7b-369ffcddf07c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 22.0887059346448, 0, !- X,Y,Z Vertex 2 {m}
  38.2730260011459, 22.0887059346448, 0,  !- X,Y,Z Vertex 3 {m}
  38.2730260011459, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe83958d-a90c-4b74-9faa-2add3afd7593}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {accc6ca9-0a31-476b-8d7b-369ffcddf07c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3dcdc186-d782-4c50-9b7d-5dd23c92ac2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 22.0887059346448, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 22.0887059346448, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b378bfc0-f94d-4502-83e0-e09e6fcba410}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {accc6ca9-0a31-476b-8d7b-369ffcddf07c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {363a4b26-f6f1-4fa3-9b5f-bac4923ba69e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.2730260011459, 22.0887059346448, 3.6576, !- X,Y,Z Vertex 1 {m}
  38.2730260011459, 22.0887059346448, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 22.0887059346448, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 22.0887059346448, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b888380-5bde-45ee-b41d-08f051c065ef}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {accc6ca9-0a31-476b-8d7b-369ffcddf07c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41f7decf-6270-4ecc-976f-38735592b4f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.273026001146, 2.8421709430404e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  38.273026001146, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  38.273026001146, 22.0887059346448, 0,   !- X,Y,Z Vertex 3 {m}
  38.273026001146, 22.0887059346448, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a0fc6ca-a562-4292-9a47-d2fc9fd6bb33}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {accc6ca9-0a31-476b-8d7b-369ffcddf07c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67b8a285-5e01-4ccf-85e9-28c77180a5b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 2.8421709430404e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  38.2730260011459, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  38.2730260011459, 2.8421709430404e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc8130fe-baa0-4878-bd0d-9cea52b8a1e2}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {accc6ca9-0a31-476b-8d7b-369ffcddf07c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.2730260011459, 2.8421709430404e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  38.2730260011459, 22.0887059346448, 3.6576, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 22.0887059346448, 3.6576, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {52885c85-5683-4e5e-9533-f85671ead592}, !- Handle
  Zone OfS OfficeSmall B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b22e98a5-0372-46c9-ba57-d95340b775b3}, !- Zone Air Inlet Port List
  {0ab5944a-0d94-4e70-b321-24373e8de4e2}, !- Zone Air Exhaust Port List
  {a3937907-10d1-4f1d-a61d-35e015572ca5}, !- Zone Air Node Name
  {962e89a6-38c8-4af9-a15e-5a07fa39c3cd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {af34737e-76df-4ed1-a4d3-f2c436d5baff}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6598fd3e-21c1-4530-bdd1-033665f6da87}, !- Handle
  Zone OfS OfficeSmall B  - Story ground Zone Air Node, !- Name
  {a3937907-10d1-4f1d-a61d-35e015572ca5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a3937907-10d1-4f1d-a61d-35e015572ca5}, !- Handle
  {52885c85-5683-4e5e-9533-f85671ead592}, !- Source Object
  11,                                     !- Outlet Port
  {6598fd3e-21c1-4530-bdd1-033665f6da87}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b22e98a5-0372-46c9-ba57-d95340b775b3}, !- Handle
  {52885c85-5683-4e5e-9533-f85671ead592}, !- HVAC Component
  {bdf7369e-6bbf-480e-8bac-3e93d7fb1583}; !- Port 1

OS:PortList,
  {0ab5944a-0d94-4e70-b321-24373e8de4e2}, !- Handle
  {52885c85-5683-4e5e-9533-f85671ead592}, !- HVAC Component
  {a730aa01-0fa4-4512-92d0-66286b082e0a}; !- Port 1

OS:PortList,
  {962e89a6-38c8-4af9-a15e-5a07fa39c3cd}, !- Handle
  {52885c85-5683-4e5e-9533-f85671ead592}, !- HVAC Component
  {5dc6bcdd-ce84-42af-bc36-fc6180845c70}; !- Port 1

OS:Sizing:Zone,
  {7abb9cff-877c-49af-9e32-d6e8635915f3}, !- Handle
  {52885c85-5683-4e5e-9533-f85671ead592}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0eb6e4c1-ad1e-4f4b-80c0-dd9c8fc1e58e}, !- Handle
  Zone OfS OfficeSmall B  - Story ground Zone HVAC Equipment List, !- Name
  {52885c85-5683-4e5e-9533-f85671ead592}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {56cc50c8-e741-445e-b34a-239adf0dec6a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e293e9a2-f6f2-41f6-b8dd-d5ae95dc6c8d}, !- Handle
  OfS OfficeSmall C  - Story ground,      !- Name
  {9e948bfa-83f0-498a-8349-48c34be2ceaa}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -26.6607059346449,                      !- X Origin {m}
  11.0443529673224,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {dc4da888-4b9b-449d-98a2-9eb6b9d90d44}, !- Building Story Name
  {0061a296-50ff-44b4-b0f3-8a8c37c8e2a8}; !- Thermal Zone Name

OS:Surface,
  {d1a9167f-5cdb-4cc3-9575-85377d682fc8}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {59662d8e-ed62-412a-801d-7ad415acb8de}, !- Construction Name
  {e293e9a2-f6f2-41f6-b8dd-d5ae95dc6c8d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  38.2730260011459, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  38.2730260011459, -2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3889233-b209-45d7-8958-c22edf0ac900}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e293e9a2-f6f2-41f6-b8dd-d5ae95dc6c8d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efd5e056-cda2-4b5d-a09e-ffb450b95c70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57199999999997, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -2.8421709430404e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bac625e3-4d16-40c4-a2a2-245a8dcfac2b}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e293e9a2-f6f2-41f6-b8dd-d5ae95dc6c8d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57199999999997, 3.6576, !- X,Y,Z Vertex 1 {m}
  38.2730260011459, 4.57199999999997, 3.6576, !- X,Y,Z Vertex 2 {m}
  38.2730260011459, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {246b8967-01e7-48c4-ab8c-5d4cd460d8fd}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e293e9a2-f6f2-41f6-b8dd-d5ae95dc6c8d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43c80858-6176-4e67-9087-3d6a626df1a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.273026001146, -2.8421709430404e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  38.273026001146, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  38.273026001146, 4.57199999999997, 0,   !- X,Y,Z Vertex 3 {m}
  38.273026001146, 4.57199999999997, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {363a4b26-f6f1-4fa3-9b5f-bac4923ba69e}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e293e9a2-f6f2-41f6-b8dd-d5ae95dc6c8d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b378bfc0-f94d-4502-83e0-e09e6fcba410}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -2.8421709430404e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  38.2730260011459, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  38.2730260011459, -2.8421709430404e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {953742f1-2e42-4c4b-849f-25acfeb0feab}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e293e9a2-f6f2-41f6-b8dd-d5ae95dc6c8d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.2730260011459, -2.8421709430404e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  38.2730260011459, 4.57199999999997, 3.6576, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999997, 3.6576, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -2.8421709430404e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0061a296-50ff-44b4-b0f3-8a8c37c8e2a8}, !- Handle
  Zone OfS OfficeSmall C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {90370f9f-d33f-49f1-afdc-923e7b0a8a4a}, !- Zone Air Inlet Port List
  {33716246-ac98-4dc2-b88e-0209ba2fd2d2}, !- Zone Air Exhaust Port List
  {3c270de5-e603-44e2-ada5-00e1668ea264}, !- Zone Air Node Name
  {97e4fcbb-c16a-4328-a10f-9376e7bda1b6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0f270322-ce0e-4682-a6e1-0d203e35ff03}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d9914a68-216a-459b-960c-f9c453c4ad20}, !- Handle
  Zone OfS OfficeSmall C  - Story ground Zone Air Node, !- Name
  {3c270de5-e603-44e2-ada5-00e1668ea264}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3c270de5-e603-44e2-ada5-00e1668ea264}, !- Handle
  {0061a296-50ff-44b4-b0f3-8a8c37c8e2a8}, !- Source Object
  11,                                     !- Outlet Port
  {d9914a68-216a-459b-960c-f9c453c4ad20}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {90370f9f-d33f-49f1-afdc-923e7b0a8a4a}, !- Handle
  {0061a296-50ff-44b4-b0f3-8a8c37c8e2a8}, !- HVAC Component
  {005d33ae-344e-4643-8e91-3e9c3a362b94}; !- Port 1

OS:PortList,
  {33716246-ac98-4dc2-b88e-0209ba2fd2d2}, !- Handle
  {0061a296-50ff-44b4-b0f3-8a8c37c8e2a8}, !- HVAC Component
  {f778a5ea-3a85-400f-9b6a-830251c99589}; !- Port 1

OS:PortList,
  {97e4fcbb-c16a-4328-a10f-9376e7bda1b6}, !- Handle
  {0061a296-50ff-44b4-b0f3-8a8c37c8e2a8}, !- HVAC Component
  {98c3e654-e397-46d8-b984-72c525e70fbc}; !- Port 1

OS:Sizing:Zone,
  {790025e8-34f5-4793-8e71-a4c29426aa0a}, !- Handle
  {0061a296-50ff-44b4-b0f3-8a8c37c8e2a8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c6f03988-130d-4b67-8792-ec1e0c09e083}, !- Handle
  Zone OfS OfficeSmall C  - Story ground Zone HVAC Equipment List, !- Name
  {0061a296-50ff-44b4-b0f3-8a8c37c8e2a8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6da41311-27f5-4b35-9cfd-724336e18b98}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6a57da87-e325-43e2-bdc4-9797125c665e}, !- Handle
  OfS Hall A  - Story ground,             !- Name
  {e70eda18-edbe-4681-8ada-8cd0dacd479c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.612320066501,                        !- X Origin {m}
  -15.6163529673224,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {dc4da888-4b9b-449d-98a2-9eb6b9d90d44}, !- Building Story Name
  {1c157e2e-22fc-45ca-b1ff-ff0fdccb297e}; !- Thermal Zone Name

OS:Surface,
  {ff0d2dc9-409e-4e29-8f97-27683de6aa0a}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {e2f91eb4-f499-42b1-a3ab-32296f4c5610}, !- Construction Name
  {6a57da87-e325-43e2-bdc4-9797125c665e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.79616346638068e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.79616346638068e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  15.0483858681438, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  15.0483858681438, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6035581d-4f5f-49ef-8da0-4d9bdafc8f7a}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a57da87-e325-43e2-bdc4-9797125c665e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59c00fed-9ee4-4fd4-b417-70ee19aed643}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.79616346638068e-14, 4.57200000000003, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.79616346638068e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.79616346638068e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.79616346638068e-14, 2.8421709430404e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {860bb611-d1f6-41d5-aca5-c68e2cfcddc0}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a57da87-e325-43e2-bdc4-9797125c665e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de5f2c3b-d047-427e-a06d-ed3358bd9d48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.0483858681438, 4.57200000000003, 3.6576, !- X,Y,Z Vertex 1 {m}
  15.0483858681438, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  4.79616346638068e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  4.79616346638068e-14, 4.57200000000003, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f693311-fa35-44a7-a7f3-e403ee8dcf1a}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a57da87-e325-43e2-bdc4-9797125c665e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d954761-c74b-4ffc-b953-0da9c6959288}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.0483858681437, 2.8421709430404e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  15.0483858681437, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  15.0483858681437, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  15.0483858681437, 4.57200000000003, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1940ae8b-7447-42e3-9cd7-3eb42600ba6d}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a57da87-e325-43e2-bdc4-9797125c665e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.0483858681438, 2.8421709430404e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.79616346638068e-14, 2.8421709430404e-14, 3.6576, !- X,Y,Z Vertex 2 {m}
  4.79616346638068e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  15.0483858681438, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8283910-ef88-4f31-b25d-6e27e2e49ec0}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6a57da87-e325-43e2-bdc4-9797125c665e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.0483858681438, 2.8421709430404e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  15.0483858681438, 4.57200000000003, 3.6576, !- X,Y,Z Vertex 2 {m}
  4.79616346638068e-14, 4.57200000000003, 3.6576, !- X,Y,Z Vertex 3 {m}
  4.79616346638068e-14, 2.8421709430404e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1c157e2e-22fc-45ca-b1ff-ff0fdccb297e}, !- Handle
  Zone OfS Hall A  - Story ground,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4cd6011a-55ba-43bb-b6a3-c4ff38f75b1a}, !- Zone Air Inlet Port List
  {dd750b8d-bb81-4bef-b689-ef3269aa6cd0}, !- Zone Air Exhaust Port List
  {536b0000-0c04-4b0a-89da-da6308da0d54}, !- Zone Air Node Name
  {104e5bc5-ac3a-4884-bfbf-4da275b3d09d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e7c06c56-a8fe-4eb1-932d-874e16fc660d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6b0e2bb0-01ca-47e2-8518-af287606c86a}, !- Handle
  Zone OfS Hall A  - Story ground Zone Air Node, !- Name
  {536b0000-0c04-4b0a-89da-da6308da0d54}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {536b0000-0c04-4b0a-89da-da6308da0d54}, !- Handle
  {1c157e2e-22fc-45ca-b1ff-ff0fdccb297e}, !- Source Object
  11,                                     !- Outlet Port
  {6b0e2bb0-01ca-47e2-8518-af287606c86a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4cd6011a-55ba-43bb-b6a3-c4ff38f75b1a}, !- Handle
  {1c157e2e-22fc-45ca-b1ff-ff0fdccb297e}, !- HVAC Component
  {8ce84bf5-1afc-40ff-84e6-5ba979dcb06c}; !- Port 1

OS:PortList,
  {dd750b8d-bb81-4bef-b689-ef3269aa6cd0}, !- Handle
  {1c157e2e-22fc-45ca-b1ff-ff0fdccb297e}, !- HVAC Component
  {77c3ca90-022a-46f8-8556-9a7ac89c626f}; !- Port 1

OS:PortList,
  {104e5bc5-ac3a-4884-bfbf-4da275b3d09d}, !- Handle
  {1c157e2e-22fc-45ca-b1ff-ff0fdccb297e}, !- HVAC Component
  {85b35066-9850-47cd-ab62-96607a646684}; !- Port 1

OS:Sizing:Zone,
  {52b008d2-6d69-4fa7-8788-61e6d285ef22}, !- Handle
  {1c157e2e-22fc-45ca-b1ff-ff0fdccb297e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c9272c8b-8437-4029-afa3-93ea041ad6b2}, !- Handle
  Zone OfS Hall A  - Story ground Zone HVAC Equipment List, !- Name
  {1c157e2e-22fc-45ca-b1ff-ff0fdccb297e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e6fef758-fbb9-4599-8d0f-3f7e21cb87ee}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {208bcfd4-1e00-4ba4-a3eb-78e93d6b3de6}, !- Handle
  OfS Hall B  - Story ground,             !- Name
  {e70eda18-edbe-4681-8ada-8cd0dacd479c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.612320066501,                        !- X Origin {m}
  -11.0443529673224,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {dc4da888-4b9b-449d-98a2-9eb6b9d90d44}, !- Building Story Name
  {4b8bd360-db47-4d17-a98c-a013739d5a68}; !- Thermal Zone Name

OS:Surface,
  {496e8928-dbf3-47bb-8930-3bca40260784}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {c9b1efd6-9063-40c7-ba4a-edb20dd05c79}, !- Construction Name
  {208bcfd4-1e00-4ba4-a3eb-78e93d6b3de6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.79616346638068e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.79616346638068e-14, 22.0887059346448, 0, !- X,Y,Z Vertex 2 {m}
  15.0483858681438, 22.0887059346448, 0,  !- X,Y,Z Vertex 3 {m}
  15.0483858681438, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41f7decf-6270-4ecc-976f-38735592b4f1}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {208bcfd4-1e00-4ba4-a3eb-78e93d6b3de6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b888380-5bde-45ee-b41d-08f051c065ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.79616346638068e-14, 22.0887059346448, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.79616346638068e-14, 22.0887059346448, 0, !- X,Y,Z Vertex 2 {m}
  4.79616346638068e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.79616346638068e-14, 2.8421709430404e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91f4cd34-8bd0-4435-9bcf-975bf7bc82b4}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {208bcfd4-1e00-4ba4-a3eb-78e93d6b3de6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa150830-c150-4698-bc6e-763b83f1d217}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.0483858681438, 22.0887059346448, 3.6576, !- X,Y,Z Vertex 1 {m}
  15.0483858681438, 22.0887059346448, 0,  !- X,Y,Z Vertex 2 {m}
  4.79616346638068e-14, 22.0887059346448, 0, !- X,Y,Z Vertex 3 {m}
  4.79616346638068e-14, 22.0887059346448, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07e20461-9df7-4eb6-ad41-b262e2d8c637}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {208bcfd4-1e00-4ba4-a3eb-78e93d6b3de6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a29af85-08a5-4e44-8e78-dde7c0597759}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.0483858681437, 2.8421709430404e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  15.0483858681437, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  15.0483858681437, 22.0887059346448, 0,  !- X,Y,Z Vertex 3 {m}
  15.0483858681437, 22.0887059346448, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de5f2c3b-d047-427e-a06d-ed3358bd9d48}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {208bcfd4-1e00-4ba4-a3eb-78e93d6b3de6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {860bb611-d1f6-41d5-aca5-c68e2cfcddc0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.79616346638068e-14, 2.8421709430404e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.79616346638068e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  15.0483858681438, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  15.0483858681438, 2.8421709430404e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {321574c5-0ea9-4ff9-bd1b-266588bcc102}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {208bcfd4-1e00-4ba4-a3eb-78e93d6b3de6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.0483858681438, 2.8421709430404e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  15.0483858681438, 22.0887059346448, 3.6576, !- X,Y,Z Vertex 2 {m}
  4.79616346638068e-14, 22.0887059346448, 3.6576, !- X,Y,Z Vertex 3 {m}
  4.79616346638068e-14, 2.8421709430404e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4b8bd360-db47-4d17-a98c-a013739d5a68}, !- Handle
  Zone OfS Hall B  - Story ground,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {43823479-60b5-46b8-8c35-1ac6852218af}, !- Zone Air Inlet Port List
  {344b7082-7926-4ff8-934d-8d1ff5b39c19}, !- Zone Air Exhaust Port List
  {28e5c2ce-8fbf-4755-8870-8e643bf438ee}, !- Zone Air Node Name
  {06a34bfd-69af-4579-83fd-31331cdb9f65}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c84a8ca6-e8e4-488f-a6af-9021214287e9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9dc8600d-46a5-4ed8-b042-112e47e91635}, !- Handle
  Zone OfS Hall B  - Story ground Zone Air Node, !- Name
  {28e5c2ce-8fbf-4755-8870-8e643bf438ee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {28e5c2ce-8fbf-4755-8870-8e643bf438ee}, !- Handle
  {4b8bd360-db47-4d17-a98c-a013739d5a68}, !- Source Object
  11,                                     !- Outlet Port
  {9dc8600d-46a5-4ed8-b042-112e47e91635}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {43823479-60b5-46b8-8c35-1ac6852218af}, !- Handle
  {4b8bd360-db47-4d17-a98c-a013739d5a68}, !- HVAC Component
  {cd85719e-808d-43e8-b678-f7acc2171f73}; !- Port 1

OS:PortList,
  {344b7082-7926-4ff8-934d-8d1ff5b39c19}, !- Handle
  {4b8bd360-db47-4d17-a98c-a013739d5a68}, !- HVAC Component
  {2dd57fa9-a4b1-4585-bf09-bd34966a1509}; !- Port 1

OS:PortList,
  {06a34bfd-69af-4579-83fd-31331cdb9f65}, !- Handle
  {4b8bd360-db47-4d17-a98c-a013739d5a68}, !- HVAC Component
  {315622d3-06e4-4731-bf76-ddecc4663499}; !- Port 1

OS:Sizing:Zone,
  {ef2de26d-1871-4b79-9ff2-cce8770bbb6d}, !- Handle
  {4b8bd360-db47-4d17-a98c-a013739d5a68}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7d1bfd1f-8ef0-4854-9944-ef5a0f6935dd}, !- Handle
  Zone OfS Hall B  - Story ground Zone HVAC Equipment List, !- Name
  {4b8bd360-db47-4d17-a98c-a013739d5a68}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8cca835b-d7b3-45ed-b25e-c572373fe783}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5b36f207-1261-4e7f-b70b-8b3bfaa864ba}, !- Handle
  OfS Hall C  - Story ground,             !- Name
  {e70eda18-edbe-4681-8ada-8cd0dacd479c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.612320066501,                        !- X Origin {m}
  11.0443529673224,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {dc4da888-4b9b-449d-98a2-9eb6b9d90d44}, !- Building Story Name
  {b68670db-8fdd-45f4-94b4-79af02119a4d}; !- Thermal Zone Name

OS:Surface,
  {cf28b9b7-6447-40aa-8e42-ca55a6ec41b8}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {e2f91eb4-f499-42b1-a3ab-32296f4c5610}, !- Construction Name
  {5b36f207-1261-4e7f-b70b-8b3bfaa864ba}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.79616346638068e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.79616346638068e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  15.0483858681438, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  15.0483858681438, -2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43c80858-6176-4e67-9087-3d6a626df1a5}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b36f207-1261-4e7f-b70b-8b3bfaa864ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {246b8967-01e7-48c4-ab8c-5d4cd460d8fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.79616346638068e-14, 4.57199999999997, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.79616346638068e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.79616346638068e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.79616346638068e-14, -2.8421709430404e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4effbdf-c2c9-48ab-aa92-68d40b4a6db2}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b36f207-1261-4e7f-b70b-8b3bfaa864ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.79616346638068e-14, 4.57199999999997, 3.6576, !- X,Y,Z Vertex 1 {m}
  15.0483858681438, 4.57199999999997, 3.6576, !- X,Y,Z Vertex 2 {m}
  15.0483858681438, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.79616346638068e-14, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3980ad81-bffa-4256-899d-04f4df672ebc}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b36f207-1261-4e7f-b70b-8b3bfaa864ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8968255-cc3a-4b6d-aa75-20e0ab20e766}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.0483858681437, -2.8421709430404e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  15.0483858681437, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  15.0483858681437, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  15.0483858681437, 4.57199999999997, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa150830-c150-4698-bc6e-763b83f1d217}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b36f207-1261-4e7f-b70b-8b3bfaa864ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91f4cd34-8bd0-4435-9bcf-975bf7bc82b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.79616346638068e-14, -2.8421709430404e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.79616346638068e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  15.0483858681438, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  15.0483858681438, -2.8421709430404e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6623e255-cbc1-4253-b05d-1f293122099e}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5b36f207-1261-4e7f-b70b-8b3bfaa864ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.0483858681438, -2.8421709430404e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  15.0483858681438, 4.57199999999997, 3.6576, !- X,Y,Z Vertex 2 {m}
  4.79616346638068e-14, 4.57199999999997, 3.6576, !- X,Y,Z Vertex 3 {m}
  4.79616346638068e-14, -2.8421709430404e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b68670db-8fdd-45f4-94b4-79af02119a4d}, !- Handle
  Zone OfS Hall C  - Story ground,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cc91a5d0-3974-4049-8b96-3f090d57b94d}, !- Zone Air Inlet Port List
  {a89d895f-0b86-441f-b54e-3cebf4e13a99}, !- Zone Air Exhaust Port List
  {faffef1e-403d-4bbc-b525-9712a3c8ebc2}, !- Zone Air Node Name
  {d74a8cb2-5370-4c0c-a87e-fb56c4df5e0b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a0868e25-0d35-4c79-b324-d4f650652326}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {badbb254-66d0-4c58-925e-e0b5dad0ffe3}, !- Handle
  Zone OfS Hall C  - Story ground Zone Air Node, !- Name
  {faffef1e-403d-4bbc-b525-9712a3c8ebc2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {faffef1e-403d-4bbc-b525-9712a3c8ebc2}, !- Handle
  {b68670db-8fdd-45f4-94b4-79af02119a4d}, !- Source Object
  11,                                     !- Outlet Port
  {badbb254-66d0-4c58-925e-e0b5dad0ffe3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cc91a5d0-3974-4049-8b96-3f090d57b94d}, !- Handle
  {b68670db-8fdd-45f4-94b4-79af02119a4d}, !- HVAC Component
  {0b4d8e47-e296-40a9-8797-a9a47a9d6f0a}; !- Port 1

OS:PortList,
  {a89d895f-0b86-441f-b54e-3cebf4e13a99}, !- Handle
  {b68670db-8fdd-45f4-94b4-79af02119a4d}, !- HVAC Component
  {c738c002-bf30-4150-a9ee-81dc3752d884}; !- Port 1

OS:PortList,
  {d74a8cb2-5370-4c0c-a87e-fb56c4df5e0b}, !- Handle
  {b68670db-8fdd-45f4-94b4-79af02119a4d}, !- HVAC Component
  {61bdf29b-82de-4e53-8cb6-eed320ec9357}; !- Port 1

OS:Sizing:Zone,
  {b9282f73-e7b9-484d-b243-34bceb295733}, !- Handle
  {b68670db-8fdd-45f4-94b4-79af02119a4d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {98a9a941-9b9b-45ba-a140-c5d719aec011}, !- Handle
  Zone OfS Hall C  - Story ground Zone HVAC Equipment List, !- Name
  {b68670db-8fdd-45f4-94b4-79af02119a4d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {28125e26-a8b6-42ae-8a53-4df1698014de}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d3cd0c87-bcf3-47dc-bd2d-f724cda0273e}, !- Handle
  OfS Hall A end_b - Story ground,        !- Name
  {e70eda18-edbe-4681-8ada-8cd0dacd479c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  26.6607059346448,                       !- X Origin {m}
  -15.6163529673224,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {dc4da888-4b9b-449d-98a2-9eb6b9d90d44}, !- Building Story Name
  {9780eaa0-6b84-4ea0-b5c9-14aee61ec075}; !- Thermal Zone Name

OS:Surface,
  {2ba07cc0-38e1-4465-8131-9b1e1aa8036c}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {4a404423-bc97-4a02-8f64-f4c35d70acd3}, !- Construction Name
  {d3cd0c87-bcf3-47dc-bd2d-f724cda0273e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d954761-c74b-4ffc-b953-0da9c6959288}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3cd0c87-bcf3-47dc-bd2d-f724cda0273e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f693311-fa35-44a7-a7f3-e403ee8dcf1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.57200000000003, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 2.8421709430404e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {420134b9-119e-4cff-8e7c-ffd9634deb11}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3cd0c87-bcf3-47dc-bd2d-f724cda0273e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10fa26e0-572e-48f7-953b-359ae51c7fb8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 4.57200000000003, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.57200000000003, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73d0573a-1227-42b1-8b0a-1b8f8bbbd958}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3cd0c87-bcf3-47dc-bd2d-f724cda0273e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 4.57200000000003, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 2.8421709430404e-14, 3.6576, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.57200000000003, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf3f8a7a-ac5b-4199-8dc8-5dd5c9b7983e}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3cd0c87-bcf3-47dc-bd2d-f724cda0273e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 2.8421709430404e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 2.8421709430404e-14, 3.6576, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52420c93-4e32-4807-b472-20643cf3931f}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d3cd0c87-bcf3-47dc-bd2d-f724cda0273e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 2.8421709430404e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.57200000000003, 3.6576, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57200000000003, 3.6576, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 2.8421709430404e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9780eaa0-6b84-4ea0-b5c9-14aee61ec075}, !- Handle
  Zone OfS Hall A end_b - Story ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7db4671b-8ee6-4b0b-9cdf-08994072c7ba}, !- Zone Air Inlet Port List
  {8a618c00-180b-469a-9af9-3f8e0b0da392}, !- Zone Air Exhaust Port List
  {d2f8e54a-54c3-48df-91ec-301051b38abb}, !- Zone Air Node Name
  {949d0086-69f3-4746-b727-8ce94f05db15}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {84b58688-83b2-4b91-b9eb-f2095c5bac75}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a265df7d-6837-4b63-b6a0-df1fc8cbe134}, !- Handle
  Zone OfS Hall A end_b - Story ground Zone Air Node, !- Name
  {d2f8e54a-54c3-48df-91ec-301051b38abb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d2f8e54a-54c3-48df-91ec-301051b38abb}, !- Handle
  {9780eaa0-6b84-4ea0-b5c9-14aee61ec075}, !- Source Object
  11,                                     !- Outlet Port
  {a265df7d-6837-4b63-b6a0-df1fc8cbe134}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7db4671b-8ee6-4b0b-9cdf-08994072c7ba}, !- Handle
  {9780eaa0-6b84-4ea0-b5c9-14aee61ec075}, !- HVAC Component
  {74801bc4-0650-43b4-aab9-f09433e70659}; !- Port 1

OS:PortList,
  {8a618c00-180b-469a-9af9-3f8e0b0da392}, !- Handle
  {9780eaa0-6b84-4ea0-b5c9-14aee61ec075}, !- HVAC Component
  {c18f232c-19be-4722-a95f-1b23e291f010}; !- Port 1

OS:PortList,
  {949d0086-69f3-4746-b727-8ce94f05db15}, !- Handle
  {9780eaa0-6b84-4ea0-b5c9-14aee61ec075}, !- HVAC Component
  {58fe68b0-c274-456d-acb5-4fbeff38dbd7}; !- Port 1

OS:Sizing:Zone,
  {541a5711-0cec-4596-b871-a8a055f8ed6e}, !- Handle
  {9780eaa0-6b84-4ea0-b5c9-14aee61ec075}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d3e383f4-d5d1-44fb-b2ad-96c4b13bab2f}, !- Handle
  Zone OfS Hall A end_b - Story ground Zone HVAC Equipment List, !- Name
  {9780eaa0-6b84-4ea0-b5c9-14aee61ec075}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ef9849c4-fb16-4112-a123-033a17553c52}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {86b82431-3ae1-4c82-ac00-36f10890bf48}, !- Handle
  OfS Hall B end_b - Story ground,        !- Name
  {e70eda18-edbe-4681-8ada-8cd0dacd479c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  26.6607059346448,                       !- X Origin {m}
  -11.0443529673224,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {dc4da888-4b9b-449d-98a2-9eb6b9d90d44}, !- Building Story Name
  {e658a8c3-9f8d-41c9-b61f-f876a343dd9f}; !- Thermal Zone Name

OS:Surface,
  {e653c58f-8229-497d-9294-7ae0fd340eb8}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {1e08e374-3b4e-41b1-98da-f3e434c1421d}, !- Construction Name
  {86b82431-3ae1-4c82-ac00-36f10890bf48}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 22.0887059346448, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 22.0887059346448, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a29af85-08a5-4e44-8e78-dde7c0597759}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86b82431-3ae1-4c82-ac00-36f10890bf48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07e20461-9df7-4eb6-ad41-b262e2d8c637}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 22.0887059346448, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 22.0887059346448, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 2.8421709430404e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {583e1a93-2891-4937-abd7-2b2488c8441f}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86b82431-3ae1-4c82-ac00-36f10890bf48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d582fff-1e4c-44f0-b468-938d8c7f7a30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 22.0887059346448, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 22.0887059346448, 0,  !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 22.0887059346448, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 22.0887059346448, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56104ebe-a9b9-4e82-aba5-d74fa4331381}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86b82431-3ae1-4c82-ac00-36f10890bf48}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 22.0887059346448, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 2.8421709430404e-14, 3.6576, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 22.0887059346448, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10fa26e0-572e-48f7-953b-359ae51c7fb8}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86b82431-3ae1-4c82-ac00-36f10890bf48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {420134b9-119e-4cff-8e7c-ffd9634deb11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 2.8421709430404e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 2.8421709430404e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37644bdf-959d-47d8-a679-f9298bce0550}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {86b82431-3ae1-4c82-ac00-36f10890bf48}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 2.8421709430404e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 22.0887059346448, 3.6576, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 22.0887059346448, 3.6576, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 2.8421709430404e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e658a8c3-9f8d-41c9-b61f-f876a343dd9f}, !- Handle
  Zone OfS Hall B end_b - Story ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9711fb4f-ae48-4328-9a41-4a88b4451cd7}, !- Zone Air Inlet Port List
  {2d3966e0-c3aa-425a-897e-6c313af9460a}, !- Zone Air Exhaust Port List
  {a998f4c4-ccfb-4587-beea-4d201c2cc182}, !- Zone Air Node Name
  {bbe09522-63c7-4713-8a08-99617b4ed5fc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e68b8708-d5a0-4688-90c9-64018d49cfcf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dc5e03d9-debc-4c0f-aab8-f24a53b6e140}, !- Handle
  Zone OfS Hall B end_b - Story ground Zone Air Node, !- Name
  {a998f4c4-ccfb-4587-beea-4d201c2cc182}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a998f4c4-ccfb-4587-beea-4d201c2cc182}, !- Handle
  {e658a8c3-9f8d-41c9-b61f-f876a343dd9f}, !- Source Object
  11,                                     !- Outlet Port
  {dc5e03d9-debc-4c0f-aab8-f24a53b6e140}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9711fb4f-ae48-4328-9a41-4a88b4451cd7}, !- Handle
  {e658a8c3-9f8d-41c9-b61f-f876a343dd9f}, !- HVAC Component
  {d9a6b018-c28f-40fd-8bb5-ba5cb33e1fa4}; !- Port 1

OS:PortList,
  {2d3966e0-c3aa-425a-897e-6c313af9460a}, !- Handle
  {e658a8c3-9f8d-41c9-b61f-f876a343dd9f}, !- HVAC Component
  {5845ac5d-562c-4c75-a984-9cde21f93cba}; !- Port 1

OS:PortList,
  {bbe09522-63c7-4713-8a08-99617b4ed5fc}, !- Handle
  {e658a8c3-9f8d-41c9-b61f-f876a343dd9f}, !- HVAC Component
  {c5d0ec74-aa3f-4239-8edc-66488c654a53}; !- Port 1

OS:Sizing:Zone,
  {4051b7fa-37ad-4f03-a616-327c579c68d5}, !- Handle
  {e658a8c3-9f8d-41c9-b61f-f876a343dd9f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8196b074-66f5-4f73-ab55-a2252a69e363}, !- Handle
  Zone OfS Hall B end_b - Story ground Zone HVAC Equipment List, !- Name
  {e658a8c3-9f8d-41c9-b61f-f876a343dd9f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e8e80dc9-49e9-4e85-a23c-821c3957eb72}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f8f5dbc3-c315-4945-a613-66f7cfc45897}, !- Handle
  OfS Hall C end_b - Story ground,        !- Name
  {e70eda18-edbe-4681-8ada-8cd0dacd479c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  26.6607059346448,                       !- X Origin {m}
  11.0443529673224,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {dc4da888-4b9b-449d-98a2-9eb6b9d90d44}, !- Building Story Name
  {3d7cafb9-b8cf-4e3e-8125-6e347567fa0e}; !- Thermal Zone Name

OS:Surface,
  {f5b34c41-251f-4762-a6ed-fdc8a2b3e478}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {4a404423-bc97-4a02-8f64-f4c35d70acd3}, !- Construction Name
  {f8f5dbc3-c315-4945-a613-66f7cfc45897}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999995, -2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8968255-cc3a-4b6d-aa75-20e0ab20e766}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8f5dbc3-c315-4945-a613-66f7cfc45897}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3980ad81-bffa-4256-899d-04f4df672ebc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.57199999999997, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -2.8421709430404e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb497431-c04e-4ee1-8955-9088a02a8187}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8f5dbc3-c315-4945-a613-66f7cfc45897}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.57199999999997, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.57199999999997, 3.6576, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc4eecd6-638d-4f8c-8780-fba983de719e}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8f5dbc3-c315-4945-a613-66f7cfc45897}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 4.57199999999997, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, -2.8421709430404e-14, 3.6576, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.57199999999997, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d582fff-1e4c-44f0-b468-938d8c7f7a30}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8f5dbc3-c315-4945-a613-66f7cfc45897}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {583e1a93-2891-4937-abd7-2b2488c8441f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -2.8421709430404e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, -2.8421709430404e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {381fafc1-9aea-41c0-828e-d101594c3ff0}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f8f5dbc3-c315-4945-a613-66f7cfc45897}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, -2.8421709430404e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.57199999999997, 3.6576, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57199999999997, 3.6576, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -2.8421709430404e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3d7cafb9-b8cf-4e3e-8125-6e347567fa0e}, !- Handle
  Zone OfS Hall C end_b - Story ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6e3ab81b-d0d8-427b-86e9-dda1c1768c66}, !- Zone Air Inlet Port List
  {dd0aa332-b269-4d3b-9b63-e87254e07d7a}, !- Zone Air Exhaust Port List
  {418d79b5-e18b-4a3c-8f37-c2036d0e01ac}, !- Zone Air Node Name
  {b06c0826-974c-4ff7-93c1-34fc8e838607}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {806ccd8d-040e-4688-81a2-d2af93bacbe7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f5e423c0-3db3-43ab-a68f-fd4ce340a556}, !- Handle
  Zone OfS Hall C end_b - Story ground Zone Air Node, !- Name
  {418d79b5-e18b-4a3c-8f37-c2036d0e01ac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {418d79b5-e18b-4a3c-8f37-c2036d0e01ac}, !- Handle
  {3d7cafb9-b8cf-4e3e-8125-6e347567fa0e}, !- Source Object
  11,                                     !- Outlet Port
  {f5e423c0-3db3-43ab-a68f-fd4ce340a556}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6e3ab81b-d0d8-427b-86e9-dda1c1768c66}, !- Handle
  {3d7cafb9-b8cf-4e3e-8125-6e347567fa0e}, !- HVAC Component
  {f7e03430-9c50-4e9d-a040-ea3093e4bf18}; !- Port 1

OS:PortList,
  {dd0aa332-b269-4d3b-9b63-e87254e07d7a}, !- Handle
  {3d7cafb9-b8cf-4e3e-8125-6e347567fa0e}, !- HVAC Component
  {594cd810-471f-4606-9a41-f1da13f5e35b}; !- Port 1

OS:PortList,
  {b06c0826-974c-4ff7-93c1-34fc8e838607}, !- Handle
  {3d7cafb9-b8cf-4e3e-8125-6e347567fa0e}, !- HVAC Component
  {ed931569-d3cc-4a6b-b217-46450ac6bddf}; !- Port 1

OS:Sizing:Zone,
  {00b731b6-edcb-46f9-aa27-fbb38b023dfb}, !- Handle
  {3d7cafb9-b8cf-4e3e-8125-6e347567fa0e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6876c7d1-e643-46db-8d0a-182f2f216bee}, !- Handle
  Zone OfS Hall C end_b - Story ground Zone HVAC Equipment List, !- Name
  {3d7cafb9-b8cf-4e3e-8125-6e347567fa0e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0e2a46a9-5e42-4ad4-9a2a-b2c0bf4851cf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {c6c326c0-4ad5-4132-a9c1-9b6935bdf93d}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8124aa66-5d2f-4e1f-8fa8-036a504508d1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999574, 2.8421709430404e-14, 0.981747672306047, !- X,Y,Z Vertex 1 {m}
  0.0253999999999574, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  38.2476260011459, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  38.2476260011459, 2.8421709430404e-14, 0.981747672306047; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {82a78dc7-52a4-400f-aa0d-9c00c3d70a48}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5a3e267a-62b5-47f3-83e0-27c90a6677d9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, 22.0633059346448, 0.981961872238182, !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, 22.0633059346448, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, 0.0254000000000261, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, 0.0254000000000261, 0.981961872238182; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ccb6d48d-4188-4e2d-b6b7-a4aee7d88fda}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {58f0fabd-837d-4915-8fea-9880cee790e3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, 4.54660000000003, 0.983921797752809, !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, 4.54660000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, 0.0254000000000278, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, 0.0254000000000278, 0.983921797752809; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8009d775-4f52-402e-9f63-0c359ddd8c28}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2ea095b8-af43-476f-a023-1cef2325a4c7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999538, 2.8421709430404e-14, 0.983921797752809, !- X,Y,Z Vertex 1 {m}
  0.0253999999999538, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999996, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999996, 2.8421709430404e-14, 0.983921797752809; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c3c91983-f467-47c8-89aa-158f2feb10e4}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8a51adcb-2d74-4f20-9161-7c9c0d49a003}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, 4.54659999999997, 0.983921797752809, !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, 4.54659999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, 0.025399999999971, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, 0.025399999999971, 0.983921797752809; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0c108ee2-dac8-4f1e-8602-bc4d41c25344}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {81f1baf1-96c2-468a-9937-93908e552c27}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999996, 4.57199999999997, 0.983921797752809, !- X,Y,Z Vertex 1 {m}
  4.54659999999996, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999532, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999532, 4.57199999999997, 0.983921797752809; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e78fb1be-d0b3-4557-899a-b0b20124e1f9}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1940ae8b-7447-42e3-9cd7-3eb42600ba6d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.025400000000048, 2.8421709430404e-14, 0.982199343955355, !- X,Y,Z Vertex 1 {m}
  0.025400000000048, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  15.0229858681438, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  15.0229858681438, 2.8421709430404e-14, 0.982199343955355; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b58df4a-dec5-40f6-8bdb-fa54a0ea9081}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e4effbdf-c2c9-48ab-aa92-68d40b4a6db2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.0229858681438, 4.57199999999997, 0.982199343955355, !- X,Y,Z Vertex 1 {m}
  15.0229858681438, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000492, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000492, 4.57199999999997, 0.982199343955355; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eed2ffaf-4f8d-4b6d-92f6-77d99ca88da0}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cf3f8a7a-ac5b-4199-8dc8-5dd5c9b7983e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999503, 2.8421709430404e-14, 0.983921797752809, !- X,Y,Z Vertex 1 {m}
  0.0253999999999503, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999995, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999995, 2.8421709430404e-14, 0.983921797752809; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d031c87a-ef93-40c3-8412-14a0f1532e26}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {73d0573a-1227-42b1-8b0a-1b8f8bbbd958}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999995, 0.0254000000000284, 0.983921797752809, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 0.0254000000000284, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.54660000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.54660000000003, 0.983921797752809; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {382127e2-5c7d-4b97-ae4c-bb8dc4c40666}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fb497431-c04e-4ee1-8955-9088a02a8187}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999995, 4.57199999999997, 0.983921797752809, !- X,Y,Z Vertex 1 {m}
  4.54659999999995, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999497, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999497, 4.57199999999997, 0.983921797752809; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe11774b-dc59-4f9e-b5c5-350cbfc99c09}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dc4eecd6-638d-4f8c-8780-fba983de719e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999995, 0.0253999999999716, 0.983921797752809, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 0.0253999999999716, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.54659999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.54659999999997, 0.983921797752809; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c6bef74-99d6-4e16-8d26-3e9e3a85164c}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {56104ebe-a9b9-4e82-aba5-d74fa4331381}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999995, 0.0254000000000284, 0.981961872238182, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 0.0254000000000284, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 22.0633059346448, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 22.0633059346448, 0.981961872238182; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c2a3f77b-f772-4c3f-9978-6d1ff45435a1}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bac625e3-4d16-40c4-a2a2-245a8dcfac2b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.2476260011459, 4.57199999999997, 0.981747672306047, !- X,Y,Z Vertex 1 {m}
  38.2476260011459, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999621, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999621, 4.57199999999997, 0.981747672306047; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {9e546d6e-585d-46ce-b961-92ab427ba417}, !- Handle
  OfS Hall People Definition,             !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0721181997919551,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d77b705b-ee6e-4f6c-8cc0-9efe4ab9f2cc}, !- Handle
  OfS Hall People,                        !- Name
  {9e546d6e-585d-46ce-b961-92ab427ba417}, !- People Definition Name
  {e70eda18-edbe-4681-8ada-8cd0dacd479c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8a7e5b7c-779c-4e9d-9086-d7c037a96f08}, !- Work Efficiency Schedule Name
  {870527ce-7c83-4977-b992-6027291641a4}, !- Clothing Insulation Schedule Name
  {5a77fa90-770b-433b-b1b8-e5a5b57bf65d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {870527ce-7c83-4977-b992-6027291641a4}, !- Handle
  Clothing Schedule,                      !- Name
  {12807242-060b-43c7-a3de-d2bb1c2bd7ed}, !- Schedule Type Limits Name
  {8599a285-c754-4e62-8fb6-549106dbeb7e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8599a285-c754-4e62-8fb6-549106dbeb7e}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {12807242-060b-43c7-a3de-d2bb1c2bd7ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {50665c68-416a-4eaf-87e2-dac7d606e8a1}, !- Handle
  Schedule Rule 1,                        !- Name
  {870527ce-7c83-4977-b992-6027291641a4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {80eb7f89-434e-4acd-a85b-1d6184e03197}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {80eb7f89-434e-4acd-a85b-1d6184e03197}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {12807242-060b-43c7-a3de-d2bb1c2bd7ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {12807242-060b-43c7-a3de-d2bb1c2bd7ed}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {5a77fa90-770b-433b-b1b8-e5a5b57bf65d}, !- Handle
  Air Velocity Schedule,                  !- Name
  {7dd2a121-c11d-41b2-b4e5-d921578e8001}, !- Schedule Type Limits Name
  {a42d6c29-9964-4940-8d91-761a89baf553}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a42d6c29-9964-4940-8d91-761a89baf553}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {7dd2a121-c11d-41b2-b4e5-d921578e8001}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {7dd2a121-c11d-41b2-b4e5-d921578e8001}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {8a7e5b7c-779c-4e9d-9086-d7c037a96f08}, !- Handle
  Work Efficiency Schedule,               !- Name
  {cbbabc8d-6fbc-48e3-b354-d596a1a30a04}, !- Schedule Type Limits Name
  {94503bcb-e34b-4781-adec-bec856bb54b6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {94503bcb-e34b-4781-adec-bec856bb54b6}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {cbbabc8d-6fbc-48e3-b354-d596a1a30a04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {cbbabc8d-6fbc-48e3-b354-d596a1a30a04}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {8fc478d4-527a-475f-8325-33e641846369}, !- Handle
  OfS Hall Lights Definition,             !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:AdditionalProperties,
  {f98f0db2-0d3d-4693-a579-69c6a0f07238}, !- Handle
  {8fc478d4-527a-475f-8325-33e641846369}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.77969999999999995,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.16089999999999999,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.052900000000000003,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0064999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {83a9b680-b740-4538-8987-3312869c260b}, !- Handle
  OfS Hall Elec Equip Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f095b864-fbd8-4817-bafe-334da7d0c46c}, !- Handle
  OfS Hall Elec Equip,                    !- Name
  {83a9b680-b740-4538-8987-3312869c260b}, !- Electric Equipment Definition Name
  {e70eda18-edbe-4681-8ada-8cd0dacd479c}, !- Space or SpaceType Name
  {f5f9fe6b-ec84-4e5f-a9e9-65e295f4d8c6}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {8c50bfb8-bd2f-49ce-a2b5-c8c1a264d1a6}, !- Handle
  OfS Hall Ventilation,                   !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {aff36e01-f6c0-466b-ae8b-79d3368632cb}, !- Handle
  OfS Hall Schedule Set,                  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {daf57f05-8f9c-4bed-b297-998bfb9fb311}, !- Number of People Schedule Name
  {584b6087-cf56-42d6-a510-6edf38f3af3c}, !- People Activity Level Schedule Name
  {6f9d68f8-2f77-45ed-acf8-424a908ef9b0}, !- Lighting Schedule Name
  {c008b98c-8a6d-460b-83a4-9cddacc5f4a4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {4d92b35c-f75a-481b-9f35-91f2df646f5b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {daf57f05-8f9c-4bed-b297-998bfb9fb311}, !- Handle
  D_OfS_All_Occup_Yr,                     !- Name
  {cbbabc8d-6fbc-48e3-b354-d596a1a30a04}, !- Schedule Type Limits Name
  {7c17b009-8469-40b4-b14f-9b9253b4f13f}, !- Default Day Schedule Name
  {ef397b8f-2687-4d1a-8e9a-b0333da8c02f}, !- Summer Design Day Schedule Name
  {28e733dd-9303-44e7-a010-7897517237f7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7c17b009-8469-40b4-b14f-9b9253b4f13f}, !- Handle
  D_OfS_All_Occup_Yr Default,             !- Name
  {cbbabc8d-6fbc-48e3-b354-d596a1a30a04}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  11,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  30,                                     !- Minute 2
  0.075,                                  !- Value Until Time 2
  11,                                     !- Hour 3
  45,                                     !- Minute 3
  0.15,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.225,                                  !- Value Until Time 4
  12,                                     !- Hour 5
  15,                                     !- Minute 5
  0.3,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  30,                                     !- Minute 6
  0.475,                                  !- Value Until Time 6
  12,                                     !- Hour 7
  45,                                     !- Minute 7
  0.65,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.825,                                  !- Value Until Time 8
  13,                                     !- Hour 9
  15,                                     !- Minute 9
  1,                                      !- Value Until Time 9
  14,                                     !- Hour 10
  15,                                     !- Minute 10
  1,                                      !- Value Until Time 10
  14,                                     !- Hour 11
  30,                                     !- Minute 11
  0.95,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  45,                                     !- Minute 12
  0.9,                                    !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.85,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  15,                                     !- Minute 14
  0.8,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  30,                                     !- Minute 15
  0.7,                                    !- Value Until Time 15
  15,                                     !- Hour 16
  45,                                     !- Minute 16
  0.6,                                    !- Value Until Time 16
  16,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  16,                                     !- Hour 18
  15,                                     !- Minute 18
  0.4,                                    !- Value Until Time 18
  16,                                     !- Hour 19
  30,                                     !- Minute 19
  0.5,                                    !- Value Until Time 19
  16,                                     !- Hour 20
  45,                                     !- Minute 20
  0.6,                                    !- Value Until Time 20
  17,                                     !- Hour 21
  0,                                      !- Minute 21
  0.7,                                    !- Value Until Time 21
  17,                                     !- Hour 22
  15,                                     !- Minute 22
  0.8,                                    !- Value Until Time 22
  17,                                     !- Hour 23
  30,                                     !- Minute 23
  0.85,                                   !- Value Until Time 23
  17,                                     !- Hour 24
  45,                                     !- Minute 24
  0.9,                                    !- Value Until Time 24
  18,                                     !- Hour 25
  0,                                      !- Minute 25
  0.95,                                   !- Value Until Time 25
  18,                                     !- Hour 26
  15,                                     !- Minute 26
  1,                                      !- Value Until Time 26
  19,                                     !- Hour 27
  15,                                     !- Minute 27
  1,                                      !- Value Until Time 27
  19,                                     !- Hour 28
  30,                                     !- Minute 28
  0.775,                                  !- Value Until Time 28
  19,                                     !- Hour 29
  45,                                     !- Minute 29
  0.55,                                   !- Value Until Time 29
  20,                                     !- Hour 30
  0,                                      !- Minute 30
  0.325,                                  !- Value Until Time 30
  20,                                     !- Hour 31
  15,                                     !- Minute 31
  0.1,                                    !- Value Until Time 31
  20,                                     !- Hour 32
  30,                                     !- Minute 32
  0.075,                                  !- Value Until Time 32
  20,                                     !- Hour 33
  45,                                     !- Minute 33
  0.05,                                   !- Value Until Time 33
  21,                                     !- Hour 34
  0,                                      !- Minute 34
  0.025,                                  !- Value Until Time 34
  21,                                     !- Hour 35
  15,                                     !- Minute 35
  0,                                      !- Value Until Time 35
  24,                                     !- Hour 36
  0,                                      !- Minute 36
  0;                                      !- Value Until Time 36

OS:Schedule:Rule,
  {d78f2cbf-d5b0-48d4-a550-677a46afdfa8}, !- Handle
  Schedule Rule 3,                        !- Name
  {daf57f05-8f9c-4bed-b297-998bfb9fb311}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f9f4ab1f-a809-4aec-a1d2-6e23a0f91cf4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f9f4ab1f-a809-4aec-a1d2-6e23a0f91cf4}, !- Handle
  D_OfS_All_Occup_Yr Sat Day,             !- Name
  {cbbabc8d-6fbc-48e3-b354-d596a1a30a04}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0225,                                 !- Value Until Time 2
  8,                                      !- Hour 3
  45,                                     !- Minute 3
  0.045,                                  !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0675,                                 !- Value Until Time 4
  9,                                      !- Hour 5
  15,                                     !- Minute 5
  0.09,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  30,                                     !- Minute 6
  0.1175,                                 !- Value Until Time 6
  9,                                      !- Hour 7
  45,                                     !- Minute 7
  0.145,                                  !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1725,                                 !- Value Until Time 8
  10,                                     !- Hour 9
  15,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  45,                                     !- Minute 10
  0.2,                                    !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.175,                                  !- Value Until Time 11
  15,                                     !- Hour 12
  15,                                     !- Minute 12
  0.15,                                   !- Value Until Time 12
  15,                                     !- Hour 13
  30,                                     !- Minute 13
  0.125,                                  !- Value Until Time 13
  15,                                     !- Hour 14
  45,                                     !- Minute 14
  0.1,                                    !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.125,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  15,                                     !- Minute 16
  0.15,                                   !- Value Until Time 16
  16,                                     !- Hour 17
  30,                                     !- Minute 17
  0.175,                                  !- Value Until Time 17
  16,                                     !- Hour 18
  45,                                     !- Minute 18
  0.2,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  45,                                     !- Minute 19
  0.2,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.1875,                                 !- Value Until Time 20
  20,                                     !- Hour 21
  15,                                     !- Minute 21
  0.175,                                  !- Value Until Time 21
  20,                                     !- Hour 22
  30,                                     !- Minute 22
  0.1625,                                 !- Value Until Time 22
  20,                                     !- Hour 23
  45,                                     !- Minute 23
  0.15,                                   !- Value Until Time 23
  21,                                     !- Hour 24
  0,                                      !- Minute 24
  0.1375,                                 !- Value Until Time 24
  21,                                     !- Hour 25
  15,                                     !- Minute 25
  0.125,                                  !- Value Until Time 25
  21,                                     !- Hour 26
  30,                                     !- Minute 26
  0.1125,                                 !- Value Until Time 26
  21,                                     !- Hour 27
  45,                                     !- Minute 27
  0.1,                                    !- Value Until Time 27
  22,                                     !- Hour 28
  0,                                      !- Minute 28
  0.0875,                                 !- Value Until Time 28
  22,                                     !- Hour 29
  15,                                     !- Minute 29
  0.075,                                  !- Value Until Time 29
  22,                                     !- Hour 30
  30,                                     !- Minute 30
  0.0625,                                 !- Value Until Time 30
  22,                                     !- Hour 31
  45,                                     !- Minute 31
  0.05,                                   !- Value Until Time 31
  23,                                     !- Hour 32
  0,                                      !- Minute 32
  0.0375,                                 !- Value Until Time 32
  23,                                     !- Hour 33
  15,                                     !- Minute 33
  0.025,                                  !- Value Until Time 33
  23,                                     !- Hour 34
  30,                                     !- Minute 34
  0.0125,                                 !- Value Until Time 34
  23,                                     !- Hour 35
  45,                                     !- Minute 35
  0,                                      !- Value Until Time 35
  24,                                     !- Hour 36
  0,                                      !- Minute 36
  0;                                      !- Value Until Time 36

OS:Schedule:Day,
  {ef397b8f-2687-4d1a-8e9a-b0333da8c02f}, !- Handle
  D_OfS_All_Occup_Yr Summer Design Day,   !- Name
  {cbbabc8d-6fbc-48e3-b354-d596a1a30a04}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {10fd6c1c-d5e1-4321-9050-3e2329665043}, !- Handle
  Schedule Rule 4,                        !- Name
  {daf57f05-8f9c-4bed-b297-998bfb9fb311}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d8a18ae0-1d18-4129-894d-1ac79dc4789a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d8a18ae0-1d18-4129-894d-1ac79dc4789a}, !- Handle
  D_OfS_All_Occup_Yr Sun Day,             !- Name
  {cbbabc8d-6fbc-48e3-b354-d596a1a30a04}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {28e733dd-9303-44e7-a010-7897517237f7}, !- Handle
  D_OfS_All_Occup_Yr Winter Design Day,   !- Name
  {cbbabc8d-6fbc-48e3-b354-d596a1a30a04}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {584b6087-cf56-42d6-a510-6edf38f3af3c}, !- Handle
  DEER Activity 147W/person,              !- Name
  {96d7980b-9fca-4e46-b4c5-a5249ac2d5d9}, !- Schedule Type Limits Name
  {0ddf73ef-e3b0-430f-b435-29fcf591521a}, !- Default Day Schedule Name
  {882dacce-9c30-499b-bc2d-40a7d61c3e52}, !- Summer Design Day Schedule Name
  {edd1e218-fefd-478d-8b72-832856abbd77}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0ddf73ef-e3b0-430f-b435-29fcf591521a}, !- Handle
  DEER Activity 147W/person Default,      !- Name
  {96d7980b-9fca-4e46-b4c5-a5249ac2d5d9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  147,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  147;                                    !- Value Until Time 2

OS:Schedule:Day,
  {edd1e218-fefd-478d-8b72-832856abbd77}, !- Handle
  DEER Activity 147W/person Winter Design Day, !- Name
  {96d7980b-9fca-4e46-b4c5-a5249ac2d5d9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  147;                                    !- Value Until Time 1

OS:Schedule:Day,
  {882dacce-9c30-499b-bc2d-40a7d61c3e52}, !- Handle
  DEER Activity 147W/person Summer Design Day, !- Name
  {96d7980b-9fca-4e46-b4c5-a5249ac2d5d9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  147;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {96d7980b-9fca-4e46-b4c5-a5249ac2d5d9}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {6f9d68f8-2f77-45ed-acf8-424a908ef9b0}, !- Handle
  D17_OfS_Hall_LF_Yr,                     !- Name
  {cbbabc8d-6fbc-48e3-b354-d596a1a30a04}, !- Schedule Type Limits Name
  {21d662e5-00a2-4485-a4c7-3df08dfd509e}, !- Default Day Schedule Name
  {93db34bd-f98a-4f0d-9d7a-32b033ff0508}, !- Summer Design Day Schedule Name
  {d8a5e806-c9f0-41d8-b928-ce97bfe9694e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {21d662e5-00a2-4485-a4c7-3df08dfd509e}, !- Handle
  D17_OfS_Hall_LF_Yr Default,             !- Name
  {cbbabc8d-6fbc-48e3-b354-d596a1a30a04}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.14,                                   !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.13,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.12,                                   !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.11,                                   !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  1,                                      !- Hour 6
  45,                                     !- Minute 6
  0.1,                                    !- Value Until Time 6
  2,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0971875,                              !- Value Until Time 7
  2,                                      !- Hour 8
  15,                                     !- Minute 8
  0.094375,                               !- Value Until Time 8
  2,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0915625,                              !- Value Until Time 9
  2,                                      !- Hour 10
  45,                                     !- Minute 10
  0.08875,                                !- Value Until Time 10
  3,                                      !- Hour 11
  0,                                      !- Minute 11
  0.0859375,                              !- Value Until Time 11
  3,                                      !- Hour 12
  15,                                     !- Minute 12
  0.083125,                               !- Value Until Time 12
  3,                                      !- Hour 13
  30,                                     !- Minute 13
  0.0803125,                              !- Value Until Time 13
  3,                                      !- Hour 14
  45,                                     !- Minute 14
  0.0775,                                 !- Value Until Time 14
  4,                                      !- Hour 15
  0,                                      !- Minute 15
  0.0746875,                              !- Value Until Time 15
  4,                                      !- Hour 16
  15,                                     !- Minute 16
  0.071875,                               !- Value Until Time 16
  4,                                      !- Hour 17
  30,                                     !- Minute 17
  0.0690625,                              !- Value Until Time 17
  4,                                      !- Hour 18
  45,                                     !- Minute 18
  0.06625,                                !- Value Until Time 18
  5,                                      !- Hour 19
  0,                                      !- Minute 19
  0.0634375,                              !- Value Until Time 19
  5,                                      !- Hour 20
  15,                                     !- Minute 20
  0.060625,                               !- Value Until Time 20
  5,                                      !- Hour 21
  30,                                     !- Minute 21
  0.0578125,                              !- Value Until Time 21
  5,                                      !- Hour 22
  45,                                     !- Minute 22
  0.055,                                  !- Value Until Time 22
  8,                                      !- Hour 23
  15,                                     !- Minute 23
  0.055,                                  !- Value Until Time 23
  8,                                      !- Hour 24
  30,                                     !- Minute 24
  0.06875,                                !- Value Until Time 24
  8,                                      !- Hour 25
  45,                                     !- Minute 25
  0.0825,                                 !- Value Until Time 25
  9,                                      !- Hour 26
  0,                                      !- Minute 26
  0.09625,                                !- Value Until Time 26
  9,                                      !- Hour 27
  15,                                     !- Minute 27
  0.11,                                   !- Value Until Time 27
  9,                                      !- Hour 28
  30,                                     !- Minute 28
  0.1225,                                 !- Value Until Time 28
  9,                                      !- Hour 29
  45,                                     !- Minute 29
  0.135,                                  !- Value Until Time 29
  10,                                     !- Hour 30
  0,                                      !- Minute 30
  0.1475,                                 !- Value Until Time 30
  10,                                     !- Hour 31
  15,                                     !- Minute 31
  0.16,                                   !- Value Until Time 31
  10,                                     !- Hour 32
  30,                                     !- Minute 32
  0.185,                                  !- Value Until Time 32
  10,                                     !- Hour 33
  45,                                     !- Minute 33
  0.21,                                   !- Value Until Time 33
  11,                                     !- Hour 34
  0,                                      !- Minute 34
  0.235,                                  !- Value Until Time 34
  11,                                     !- Hour 35
  15,                                     !- Minute 35
  0.26,                                   !- Value Until Time 35
  11,                                     !- Hour 36
  30,                                     !- Minute 36
  0.32,                                   !- Value Until Time 36
  11,                                     !- Hour 37
  45,                                     !- Minute 37
  0.38,                                   !- Value Until Time 37
  12,                                     !- Hour 38
  0,                                      !- Minute 38
  0.44,                                   !- Value Until Time 38
  12,                                     !- Hour 39
  15,                                     !- Minute 39
  0.5,                                    !- Value Until Time 39
  12,                                     !- Hour 40
  30,                                     !- Minute 40
  0.5425,                                 !- Value Until Time 40
  12,                                     !- Hour 41
  45,                                     !- Minute 41
  0.585,                                  !- Value Until Time 41
  13,                                     !- Hour 42
  0,                                      !- Minute 42
  0.6275,                                 !- Value Until Time 42
  13,                                     !- Hour 43
  15,                                     !- Minute 43
  0.67,                                   !- Value Until Time 43
  13,                                     !- Hour 44
  30,                                     !- Minute 44
  0.6875,                                 !- Value Until Time 44
  13,                                     !- Hour 45
  45,                                     !- Minute 45
  0.705,                                  !- Value Until Time 45
  14,                                     !- Hour 46
  0,                                      !- Minute 46
  0.7225,                                 !- Value Until Time 46
  14,                                     !- Hour 47
  15,                                     !- Minute 47
  0.74,                                   !- Value Until Time 47
  14,                                     !- Hour 48
  30,                                     !- Minute 48
  0.7375,                                 !- Value Until Time 48
  14,                                     !- Hour 49
  45,                                     !- Minute 49
  0.735,                                  !- Value Until Time 49
  15,                                     !- Hour 50
  0,                                      !- Minute 50
  0.7325,                                 !- Value Until Time 50
  15,                                     !- Hour 51
  15,                                     !- Minute 51
  0.73,                                   !- Value Until Time 51
  15,                                     !- Hour 52
  30,                                     !- Minute 52
  0.7275,                                 !- Value Until Time 52
  15,                                     !- Hour 53
  45,                                     !- Minute 53
  0.725,                                  !- Value Until Time 53
  16,                                     !- Hour 54
  0,                                      !- Minute 54
  0.7225,                                 !- Value Until Time 54
  16,                                     !- Hour 55
  15,                                     !- Minute 55
  0.72,                                   !- Value Until Time 55
  16,                                     !- Hour 56
  30,                                     !- Minute 56
  0.7175,                                 !- Value Until Time 56
  16,                                     !- Hour 57
  45,                                     !- Minute 57
  0.715,                                  !- Value Until Time 57
  17,                                     !- Hour 58
  0,                                      !- Minute 58
  0.7125,                                 !- Value Until Time 58
  17,                                     !- Hour 59
  15,                                     !- Minute 59
  0.71,                                   !- Value Until Time 59
  17,                                     !- Hour 60
  30,                                     !- Minute 60
  0.7075,                                 !- Value Until Time 60
  17,                                     !- Hour 61
  45,                                     !- Minute 61
  0.705,                                  !- Value Until Time 61
  18,                                     !- Hour 62
  0,                                      !- Minute 62
  0.7025,                                 !- Value Until Time 62
  18,                                     !- Hour 63
  15,                                     !- Minute 63
  0.7,                                    !- Value Until Time 63
  18,                                     !- Hour 64
  30,                                     !- Minute 64
  0.685,                                  !- Value Until Time 64
  18,                                     !- Hour 65
  45,                                     !- Minute 65
  0.67,                                   !- Value Until Time 65
  19,                                     !- Hour 66
  0,                                      !- Minute 66
  0.655,                                  !- Value Until Time 66
  19,                                     !- Hour 67
  15,                                     !- Minute 67
  0.64,                                   !- Value Until Time 67
  19,                                     !- Hour 68
  30,                                     !- Minute 68
  0.605,                                  !- Value Until Time 68
  19,                                     !- Hour 69
  45,                                     !- Minute 69
  0.57,                                   !- Value Until Time 69
  20,                                     !- Hour 70
  0,                                      !- Minute 70
  0.535,                                  !- Value Until Time 70
  20,                                     !- Hour 71
  15,                                     !- Minute 71
  0.5,                                    !- Value Until Time 71
  20,                                     !- Hour 72
  30,                                     !- Minute 72
  0.4525,                                 !- Value Until Time 72
  20,                                     !- Hour 73
  45,                                     !- Minute 73
  0.405,                                  !- Value Until Time 73
  21,                                     !- Hour 74
  0,                                      !- Minute 74
  0.3575,                                 !- Value Until Time 74
  21,                                     !- Hour 75
  15,                                     !- Minute 75
  0.31,                                   !- Value Until Time 75
  21,                                     !- Hour 76
  30,                                     !- Minute 76
  0.2875,                                 !- Value Until Time 76
  21,                                     !- Hour 77
  45,                                     !- Minute 77
  0.265,                                  !- Value Until Time 77
  22,                                     !- Hour 78
  0,                                      !- Minute 78
  0.2425,                                 !- Value Until Time 78
  22,                                     !- Hour 79
  15,                                     !- Minute 79
  0.22,                                   !- Value Until Time 79
  22,                                     !- Hour 80
  30,                                     !- Minute 80
  0.21,                                   !- Value Until Time 80
  22,                                     !- Hour 81
  45,                                     !- Minute 81
  0.2,                                    !- Value Until Time 81
  23,                                     !- Hour 82
  0,                                      !- Minute 82
  0.19,                                   !- Value Until Time 82
  23,                                     !- Hour 83
  15,                                     !- Minute 83
  0.18,                                   !- Value Until Time 83
  23,                                     !- Hour 84
  30,                                     !- Minute 84
  0.17,                                   !- Value Until Time 84
  23,                                     !- Hour 85
  45,                                     !- Minute 85
  0.16,                                   !- Value Until Time 85
  24,                                     !- Hour 86
  0,                                      !- Minute 86
  0.15;                                   !- Value Until Time 86

OS:Schedule:Day,
  {93db34bd-f98a-4f0d-9d7a-32b033ff0508}, !- Handle
  D17_OfS_Hall_LF_Yr Summer Design Day,   !- Name
  {cbbabc8d-6fbc-48e3-b354-d596a1a30a04}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d8a5e806-c9f0-41d8-b928-ce97bfe9694e}, !- Handle
  D17_OfS_Hall_LF_Yr Winter Design Day,   !- Name
  {cbbabc8d-6fbc-48e3-b354-d596a1a30a04}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c008b98c-8a6d-460b-83a4-9cddacc5f4a4}, !- Handle
  D_OfS_All_Misc_Yr,                      !- Name
  {cbbabc8d-6fbc-48e3-b354-d596a1a30a04}, !- Schedule Type Limits Name
  {15233c51-daee-4b7c-9c51-1991bc0f679a}, !- Default Day Schedule Name
  {fc0a1917-8856-4eb4-9b47-c8bac703d3c0}, !- Summer Design Day Schedule Name
  {5171fbc2-ba4c-4857-9002-ef25bf4135ee}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {15233c51-daee-4b7c-9c51-1991bc0f679a}, !- Handle
  D_OfS_All_Misc_Yr Default,              !- Name
  {cbbabc8d-6fbc-48e3-b354-d596a1a30a04}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.425,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.41875,                                !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.4125,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.40625,                                !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.4,                                    !- Value Until Time 5
  11,                                     !- Hour 6
  15,                                     !- Minute 6
  0.4,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  30,                                     !- Minute 7
  0.425,                                  !- Value Until Time 7
  11,                                     !- Hour 8
  45,                                     !- Minute 8
  0.45,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.475,                                  !- Value Until Time 9
  12,                                     !- Hour 10
  15,                                     !- Minute 10
  0.5,                                    !- Value Until Time 10
  12,                                     !- Hour 11
  30,                                     !- Minute 11
  0.575,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  45,                                     !- Minute 12
  0.65,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.725,                                  !- Value Until Time 13
  13,                                     !- Hour 14
  15,                                     !- Minute 14
  0.8,                                    !- Value Until Time 14
  13,                                     !- Hour 15
  30,                                     !- Minute 15
  0.825,                                  !- Value Until Time 15
  13,                                     !- Hour 16
  45,                                     !- Minute 16
  0.85,                                   !- Value Until Time 16
  14,                                     !- Hour 17
  0,                                      !- Minute 17
  0.875,                                  !- Value Until Time 17
  14,                                     !- Hour 18
  15,                                     !- Minute 18
  0.9,                                    !- Value Until Time 18
  14,                                     !- Hour 19
  30,                                     !- Minute 19
  0.90625,                                !- Value Until Time 19
  14,                                     !- Hour 20
  45,                                     !- Minute 20
  0.9125,                                 !- Value Until Time 20
  15,                                     !- Hour 21
  0,                                      !- Minute 21
  0.91875,                                !- Value Until Time 21
  15,                                     !- Hour 22
  15,                                     !- Minute 22
  0.925,                                  !- Value Until Time 22
  15,                                     !- Hour 23
  30,                                     !- Minute 23
  0.91875,                                !- Value Until Time 23
  15,                                     !- Hour 24
  45,                                     !- Minute 24
  0.9125,                                 !- Value Until Time 24
  16,                                     !- Hour 25
  0,                                      !- Minute 25
  0.90625,                                !- Value Until Time 25
  16,                                     !- Hour 26
  15,                                     !- Minute 26
  0.9,                                    !- Value Until Time 26
  17,                                     !- Hour 27
  15,                                     !- Minute 27
  0.9,                                    !- Value Until Time 27
  17,                                     !- Hour 28
  30,                                     !- Minute 28
  0.8875,                                 !- Value Until Time 28
  17,                                     !- Hour 29
  45,                                     !- Minute 29
  0.875,                                  !- Value Until Time 29
  18,                                     !- Hour 30
  0,                                      !- Minute 30
  0.8625,                                 !- Value Until Time 30
  18,                                     !- Hour 31
  15,                                     !- Minute 31
  0.85,                                   !- Value Until Time 31
  18,                                     !- Hour 32
  30,                                     !- Minute 32
  0.8375,                                 !- Value Until Time 32
  18,                                     !- Hour 33
  45,                                     !- Minute 33
  0.825,                                  !- Value Until Time 33
  19,                                     !- Hour 34
  0,                                      !- Minute 34
  0.8125,                                 !- Value Until Time 34
  19,                                     !- Hour 35
  15,                                     !- Minute 35
  0.8,                                    !- Value Until Time 35
  19,                                     !- Hour 36
  30,                                     !- Minute 36
  0.75,                                   !- Value Until Time 36
  19,                                     !- Hour 37
  45,                                     !- Minute 37
  0.7,                                    !- Value Until Time 37
  20,                                     !- Hour 38
  0,                                      !- Minute 38
  0.65,                                   !- Value Until Time 38
  20,                                     !- Hour 39
  15,                                     !- Minute 39
  0.6,                                    !- Value Until Time 39
  20,                                     !- Hour 40
  30,                                     !- Minute 40
  0.575,                                  !- Value Until Time 40
  20,                                     !- Hour 41
  45,                                     !- Minute 41
  0.55,                                   !- Value Until Time 41
  21,                                     !- Hour 42
  0,                                      !- Minute 42
  0.525,                                  !- Value Until Time 42
  21,                                     !- Hour 43
  15,                                     !- Minute 43
  0.5,                                    !- Value Until Time 43
  21,                                     !- Hour 44
  30,                                     !- Minute 44
  0.4875,                                 !- Value Until Time 44
  21,                                     !- Hour 45
  45,                                     !- Minute 45
  0.475,                                  !- Value Until Time 45
  22,                                     !- Hour 46
  0,                                      !- Minute 46
  0.4625,                                 !- Value Until Time 46
  22,                                     !- Hour 47
  15,                                     !- Minute 47
  0.45,                                   !- Value Until Time 47
  23,                                     !- Hour 48
  15,                                     !- Minute 48
  0.45,                                   !- Value Until Time 48
  23,                                     !- Hour 49
  30,                                     !- Minute 49
  0.44375,                                !- Value Until Time 49
  23,                                     !- Hour 50
  45,                                     !- Minute 50
  0.4375,                                 !- Value Until Time 50
  24,                                     !- Hour 51
  0,                                      !- Minute 51
  0.43125;                                !- Value Until Time 51

OS:Schedule:Day,
  {fc0a1917-8856-4eb4-9b47-c8bac703d3c0}, !- Handle
  D_OfS_All_Misc_Yr Summer Design Day,    !- Name
  {cbbabc8d-6fbc-48e3-b354-d596a1a30a04}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5171fbc2-ba4c-4857-9002-ef25bf4135ee}, !- Handle
  D_OfS_All_Misc_Yr Winter Design Day,    !- Name
  {cbbabc8d-6fbc-48e3-b354-d596a1a30a04}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {4d92b35c-f75a-481b-9f35-91f2df646f5b}, !- Handle
  D_OfS_All_C_Inf_Yr,                     !- Name
  {cbbabc8d-6fbc-48e3-b354-d596a1a30a04}, !- Schedule Type Limits Name
  {106b0391-1279-48c6-8346-72bf0da4bd64}, !- Default Day Schedule Name
  {0efaf9c9-dc85-4e1a-9a8e-b4311eb6f355}, !- Summer Design Day Schedule Name
  {7b1dab15-223a-4e0f-9ac7-29298c937b92}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {106b0391-1279-48c6-8346-72bf0da4bd64}, !- Handle
  D_OfS_All_C_Inf_Yr Default,             !- Name
  {cbbabc8d-6fbc-48e3-b354-d596a1a30a04}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fcd4307f-5034-4885-93bd-f94e5c7d9748}, !- Handle
  Schedule Rule 9,                        !- Name
  {4d92b35c-f75a-481b-9f35-91f2df646f5b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9c490365-893c-4965-bfa3-c7d4d44ad441}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9c490365-893c-4965-bfa3-c7d4d44ad441}, !- Handle
  D_OfS_All_C_Inf_Yr Default|Wkdy Day,    !- Name
  {cbbabc8d-6fbc-48e3-b354-d596a1a30a04}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {39c6d619-f70f-4537-9fad-9f6b6a21699a}, !- Handle
  Schedule Rule 10,                       !- Name
  {4d92b35c-f75a-481b-9f35-91f2df646f5b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0bb21ac6-9cf3-444d-9c34-0832dfd5c6e1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0bb21ac6-9cf3-444d-9c34-0832dfd5c6e1}, !- Handle
  D_OfS_All_C_Inf_Yr Sat Day,             !- Name
  {cbbabc8d-6fbc-48e3-b354-d596a1a30a04}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0efaf9c9-dc85-4e1a-9a8e-b4311eb6f355}, !- Handle
  D_OfS_All_C_Inf_Yr Summer Design Day,   !- Name
  {cbbabc8d-6fbc-48e3-b354-d596a1a30a04}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3c6f8a5a-9322-4fe8-8931-0c4940a98cb8}, !- Handle
  Schedule Rule 11,                       !- Name
  {4d92b35c-f75a-481b-9f35-91f2df646f5b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4cd2c33b-742d-4ba5-bae5-bc405f70225b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4cd2c33b-742d-4ba5-bae5-bc405f70225b}, !- Handle
  D_OfS_All_C_Inf_Yr Sun Day,             !- Name
  {cbbabc8d-6fbc-48e3-b354-d596a1a30a04}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7b1dab15-223a-4e0f-9ac7-29298c937b92}, !- Handle
  D_OfS_All_C_Inf_Yr Winter Design Day,   !- Name
  {cbbabc8d-6fbc-48e3-b354-d596a1a30a04}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:People:Definition,
  {b10818c1-f955-4d11-bad3-058c92bd28ed}, !- Handle
  OfS OfficeSmall People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0473612058335228,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {610cfffd-2ce0-4954-b2ef-46ba432d0a8a}, !- Handle
  OfS OfficeSmall People,                 !- Name
  {b10818c1-f955-4d11-bad3-058c92bd28ed}, !- People Definition Name
  {9e948bfa-83f0-498a-8349-48c34be2ceaa}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8a7e5b7c-779c-4e9d-9086-d7c037a96f08}, !- Work Efficiency Schedule Name
  {870527ce-7c83-4977-b992-6027291641a4}, !- Clothing Insulation Schedule Name
  {5a77fa90-770b-433b-b1b8-e5a5b57bf65d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {93adbf77-5397-4adb-822c-eb0c06eee5b2}, !- Handle
  OfS OfficeSmall Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:AdditionalProperties,
  {7fa9cf77-a0fb-44b4-865c-7652775d05a5}, !- Handle
  {93adbf77-5397-4adb-822c-eb0c06eee5b2}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.77969999999999995,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.16089999999999999,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.052900000000000003,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0064999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {1641bcc3-7318-4392-bcd3-719d98b527cb}, !- Handle
  OfS OfficeSmall Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9244241e-78d7-41c7-a320-a28d40380ec2}, !- Handle
  OfS OfficeSmall Elec Equip,             !- Name
  {1641bcc3-7318-4392-bcd3-719d98b527cb}, !- Electric Equipment Definition Name
  {9e948bfa-83f0-498a-8349-48c34be2ceaa}, !- Space or SpaceType Name
  {f5f9fe6b-ec84-4e5f-a9e9-65e295f4d8c6}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {13398902-20d5-4c48-931f-2f779ae18adf}, !- Handle
  OfS OfficeSmall Ventilation,            !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b97d9d67-ab73-4382-a881-ec7c50bedb33}, !- Handle
  OfS OfficeSmall Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {daf57f05-8f9c-4bed-b297-998bfb9fb311}, !- Number of People Schedule Name
  {bdb6598b-eaa4-44d2-996a-e6a15abfecf6}, !- People Activity Level Schedule Name
  {bc7921b3-7560-4245-987d-23ec2ec7715f}, !- Lighting Schedule Name
  {c008b98c-8a6d-460b-83a4-9cddacc5f4a4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {4d92b35c-f75a-481b-9f35-91f2df646f5b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {bdb6598b-eaa4-44d2-996a-e6a15abfecf6}, !- Handle
  DEER Activity 132W/person,              !- Name
  {96d7980b-9fca-4e46-b4c5-a5249ac2d5d9}, !- Schedule Type Limits Name
  {d2b5cd6e-430d-4635-8939-8e09a1c53061}, !- Default Day Schedule Name
  {63ab826a-8cfe-436a-bd92-c62c0f7a6014}, !- Summer Design Day Schedule Name
  {feec669f-49f0-4372-8dcc-c682c18a5071}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d2b5cd6e-430d-4635-8939-8e09a1c53061}, !- Handle
  DEER Activity 132W/person Default,      !- Name
  {96d7980b-9fca-4e46-b4c5-a5249ac2d5d9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  132,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  132;                                    !- Value Until Time 2

OS:Schedule:Day,
  {feec669f-49f0-4372-8dcc-c682c18a5071}, !- Handle
  DEER Activity 132W/person Winter Design Day, !- Name
  {96d7980b-9fca-4e46-b4c5-a5249ac2d5d9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {63ab826a-8cfe-436a-bd92-c62c0f7a6014}, !- Handle
  DEER Activity 132W/person Summer Design Day, !- Name
  {96d7980b-9fca-4e46-b4c5-a5249ac2d5d9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bc7921b3-7560-4245-987d-23ec2ec7715f}, !- Handle
  D17_OfS_OffSm_LF_Yr,                    !- Name
  {cbbabc8d-6fbc-48e3-b354-d596a1a30a04}, !- Schedule Type Limits Name
  {4c865085-c4a6-47bf-a3a1-74ae441c4f00}, !- Default Day Schedule Name
  {60c8695e-9bfe-459e-98f5-73589606ae07}, !- Summer Design Day Schedule Name
  {f22d3823-4dfb-4902-a0cf-6bd05aab65c4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4c865085-c4a6-47bf-a3a1-74ae441c4f00}, !- Handle
  D17_OfS_OffSm_LF_Yr Default,            !- Name
  {cbbabc8d-6fbc-48e3-b354-d596a1a30a04}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.22,                                   !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.215,                                  !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.21,                                   !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.205,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.2,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  15,                                     !- Minute 6
  0.2,                                    !- Value Until Time 6
  8,                                      !- Hour 7
  30,                                     !- Minute 7
  0.205,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  45,                                     !- Minute 8
  0.21,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.215,                                  !- Value Until Time 9
  9,                                      !- Hour 10
  15,                                     !- Minute 10
  0.22,                                   !- Value Until Time 10
  9,                                      !- Hour 11
  30,                                     !- Minute 11
  0.24,                                   !- Value Until Time 11
  9,                                      !- Hour 12
  45,                                     !- Minute 12
  0.26,                                   !- Value Until Time 12
  10,                                     !- Hour 13
  0,                                      !- Minute 13
  0.28,                                   !- Value Until Time 13
  10,                                     !- Hour 14
  15,                                     !- Minute 14
  0.3,                                    !- Value Until Time 14
  10,                                     !- Hour 15
  30,                                     !- Minute 15
  0.33,                                   !- Value Until Time 15
  10,                                     !- Hour 16
  45,                                     !- Minute 16
  0.36,                                   !- Value Until Time 16
  11,                                     !- Hour 17
  0,                                      !- Minute 17
  0.39,                                   !- Value Until Time 17
  11,                                     !- Hour 18
  15,                                     !- Minute 18
  0.42,                                   !- Value Until Time 18
  11,                                     !- Hour 19
  30,                                     !- Minute 19
  0.4525,                                 !- Value Until Time 19
  11,                                     !- Hour 20
  45,                                     !- Minute 20
  0.485,                                  !- Value Until Time 20
  12,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5175,                                 !- Value Until Time 21
  12,                                     !- Hour 22
  15,                                     !- Minute 22
  0.55,                                   !- Value Until Time 22
  12,                                     !- Hour 23
  30,                                     !- Minute 23
  0.5875,                                 !- Value Until Time 23
  12,                                     !- Hour 24
  45,                                     !- Minute 24
  0.625,                                  !- Value Until Time 24
  13,                                     !- Hour 25
  0,                                      !- Minute 25
  0.6625,                                 !- Value Until Time 25
  13,                                     !- Hour 26
  15,                                     !- Minute 26
  0.7,                                    !- Value Until Time 26
  13,                                     !- Hour 27
  30,                                     !- Minute 27
  0.71,                                   !- Value Until Time 27
  13,                                     !- Hour 28
  45,                                     !- Minute 28
  0.72,                                   !- Value Until Time 28
  14,                                     !- Hour 29
  0,                                      !- Minute 29
  0.73,                                   !- Value Until Time 29
  14,                                     !- Hour 30
  15,                                     !- Minute 30
  0.74,                                   !- Value Until Time 30
  14,                                     !- Hour 31
  30,                                     !- Minute 31
  0.7375,                                 !- Value Until Time 31
  14,                                     !- Hour 32
  45,                                     !- Minute 32
  0.735,                                  !- Value Until Time 32
  15,                                     !- Hour 33
  0,                                      !- Minute 33
  0.7325,                                 !- Value Until Time 33
  15,                                     !- Hour 34
  15,                                     !- Minute 34
  0.73,                                   !- Value Until Time 34
  15,                                     !- Hour 35
  30,                                     !- Minute 35
  0.7275,                                 !- Value Until Time 35
  15,                                     !- Hour 36
  45,                                     !- Minute 36
  0.725,                                  !- Value Until Time 36
  16,                                     !- Hour 37
  0,                                      !- Minute 37
  0.7225,                                 !- Value Until Time 37
  16,                                     !- Hour 38
  15,                                     !- Minute 38
  0.72,                                   !- Value Until Time 38
  16,                                     !- Hour 39
  30,                                     !- Minute 39
  0.7175,                                 !- Value Until Time 39
  16,                                     !- Hour 40
  45,                                     !- Minute 40
  0.715,                                  !- Value Until Time 40
  17,                                     !- Hour 41
  0,                                      !- Minute 41
  0.7125,                                 !- Value Until Time 41
  17,                                     !- Hour 42
  15,                                     !- Minute 42
  0.71,                                   !- Value Until Time 42
  17,                                     !- Hour 43
  30,                                     !- Minute 43
  0.7075,                                 !- Value Until Time 43
  17,                                     !- Hour 44
  45,                                     !- Minute 44
  0.705,                                  !- Value Until Time 44
  18,                                     !- Hour 45
  0,                                      !- Minute 45
  0.7025,                                 !- Value Until Time 45
  18,                                     !- Hour 46
  15,                                     !- Minute 46
  0.7,                                    !- Value Until Time 46
  18,                                     !- Hour 47
  30,                                     !- Minute 47
  0.685,                                  !- Value Until Time 47
  18,                                     !- Hour 48
  45,                                     !- Minute 48
  0.67,                                   !- Value Until Time 48
  19,                                     !- Hour 49
  0,                                      !- Minute 49
  0.655,                                  !- Value Until Time 49
  19,                                     !- Hour 50
  15,                                     !- Minute 50
  0.64,                                   !- Value Until Time 50
  19,                                     !- Hour 51
  30,                                     !- Minute 51
  0.605,                                  !- Value Until Time 51
  19,                                     !- Hour 52
  45,                                     !- Minute 52
  0.57,                                   !- Value Until Time 52
  20,                                     !- Hour 53
  0,                                      !- Minute 53
  0.535,                                  !- Value Until Time 53
  20,                                     !- Hour 54
  15,                                     !- Minute 54
  0.5,                                    !- Value Until Time 54
  20,                                     !- Hour 55
  30,                                     !- Minute 55
  0.48,                                   !- Value Until Time 55
  20,                                     !- Hour 56
  45,                                     !- Minute 56
  0.46,                                   !- Value Until Time 56
  21,                                     !- Hour 57
  0,                                      !- Minute 57
  0.44,                                   !- Value Until Time 57
  21,                                     !- Hour 58
  15,                                     !- Minute 58
  0.42,                                   !- Value Until Time 58
  21,                                     !- Hour 59
  30,                                     !- Minute 59
  0.39,                                   !- Value Until Time 59
  21,                                     !- Hour 60
  45,                                     !- Minute 60
  0.36,                                   !- Value Until Time 60
  22,                                     !- Hour 61
  0,                                      !- Minute 61
  0.33,                                   !- Value Until Time 61
  22,                                     !- Hour 62
  15,                                     !- Minute 62
  0.3,                                    !- Value Until Time 62
  22,                                     !- Hour 63
  30,                                     !- Minute 63
  0.2875,                                 !- Value Until Time 63
  22,                                     !- Hour 64
  45,                                     !- Minute 64
  0.275,                                  !- Value Until Time 64
  23,                                     !- Hour 65
  0,                                      !- Minute 65
  0.2625,                                 !- Value Until Time 65
  23,                                     !- Hour 66
  15,                                     !- Minute 66
  0.25,                                   !- Value Until Time 66
  23,                                     !- Hour 67
  30,                                     !- Minute 67
  0.2425,                                 !- Value Until Time 67
  23,                                     !- Hour 68
  45,                                     !- Minute 68
  0.235,                                  !- Value Until Time 68
  24,                                     !- Hour 69
  0,                                      !- Minute 69
  0.2275;                                 !- Value Until Time 69

OS:Schedule:Day,
  {60c8695e-9bfe-459e-98f5-73589606ae07}, !- Handle
  D17_OfS_OffSm_LF_Yr Summer Design Day,  !- Name
  {cbbabc8d-6fbc-48e3-b354-d596a1a30a04}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f22d3823-4dfb-4902-a0cf-6bd05aab65c4}, !- Handle
  D17_OfS_OffSm_LF_Yr Winter Design Day,  !- Name
  {cbbabc8d-6fbc-48e3-b354-d596a1a30a04}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Construction:FfactorGroundFloor,
  {4a404423-bc97-4a02-8f64-f4c35d70acd3}, !- Handle
  Foundation F 1.26W/m*K Perim 9.14m Area 20.9m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.144;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e2f91eb4-f499-42b1-a3ab-32296f4c5610}, !- Handle
  Foundation F 1.26W/m*K Perim 15.05m Area 68.8m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  68.8012201891532,                       !- Area {m2}
  15.0483858681438;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {59662d8e-ed62-412a-801d-7ad415acb8de}, !- Handle
  Foundation F 1.26W/m*K Perim 38.27m Area 174.98m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  174.984274877239,                       !- Area {m2}
  38.2730260011459;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {9ac4c9d0-b77c-432e-a893-1c3ba4f9e731}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 845.4m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  845.401616568326,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {1e08e374-3b4e-41b1-98da-f3e434c1421d}, !- Handle
  Foundation F 1.26W/m*K Perim 22.09m Area 100.99m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  100.989563533196,                       !- Area {m2}
  22.0887059346448;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {c9b1efd6-9063-40c7-ba4a-edb20dd05c79}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 332.4m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  332.399370232491,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {ee930988-6b7d-48fb-8656-e544cf6c00e5}, !- Handle
  ComStock DEER Pre-1975 - OfS - CEC T24-CEC16, !- Name
  {90354029-5b5b-437e-98fe-c5402fe681c4}, !- Default Exterior Surface Constructions Name
  {9391a346-5b3c-46ca-a129-28c58d25773c}, !- Default Interior Surface Constructions Name
  {165a95eb-83d6-4f39-bceb-69481977aca8}, !- Default Ground Contact Surface Constructions Name
  {3e7a811c-6878-49eb-b106-551958493328}, !- Default Exterior SubSurface Constructions Name
  {16919b29-6356-4583-af9d-4cdaf52ee9f9}, !- Default Interior SubSurface Constructions Name
  {a54518cf-09d9-4804-9fe5-4ff7764c804b}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {90354029-5b5b-437e-98fe-c5402fe681c4}, !- Handle
  Default Surface Constructions 1,        !- Name
  {8f0365df-60d6-4121-bb14-c050e51b2a26}, !- Floor Construction Name
  {27a07696-dc55-4d98-bdde-f99a0f871e24}, !- Wall Construction Name
  {8000c0cb-799b-4920-be16-4be30a2f280d}; !- Roof Ceiling Construction Name

OS:Construction,
  {8f0365df-60d6-4121-bb14-c050e51b2a26}, !- Handle
  DEER Uncarpeted 6in Slab Floor,         !- Name
  ,                                       !- Surface Rendering Name
  {1f3f844a-4d4a-40af-9f18-97301bd55519}, !- Layer 1
  {3ac6442f-e38f-4328-ae78-8e86985b9842}; !- Layer 2

OS:Material:NoMass,
  {1f3f844a-4d4a-40af-9f18-97301bd55519}, !- Handle
  Typical Insulation R-6.53,              !- Name
  Smooth,                                 !- Roughness
  1.14943785441762,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3ac6442f-e38f-4328-ae78-8e86985b9842}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b8da0949-4136-47aa-9ed4-084b272bf330}, !- Handle
  {8f0365df-60d6-4121-bb14-c050e51b2a26}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Construction,
  {8000c0cb-799b-4920-be16-4be30a2f280d}, !- Handle
  DEER Wood Framed Roof R-14.18,          !- Name
  ,                                       !- Surface Rendering Name
  {47173cb6-dae3-483d-a7c5-596d9cb35733}, !- Layer 1
  {7b5a8580-2833-4cd2-afe3-f4c5b7c0206a}, !- Layer 2
  {ad45c2e9-7634-4367-b277-4ee076c5ecd6}; !- Layer 3

OS:Material,
  {47173cb6-dae3-483d-a7c5-596d9cb35733}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {7b5a8580-2833-4cd2-afe3-f4c5b7c0206a}, !- Handle
  Typical Insulation R-13.68,             !- Name
  Smooth,                                 !- Roughness
  2.40868539074943,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ad45c2e9-7634-4367-b277-4ee076c5ecd6}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {4ba70ff7-b78c-494d-8cfd-f4083388b547}, !- Handle
  {8000c0cb-799b-4920-be16-4be30a2f280d}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {9391a346-5b3c-46ca-a129-28c58d25773c}, !- Handle
  Default Surface Constructions 2,        !- Name
  {a8318070-efbb-41dc-993c-0769e1b1fa64}, !- Floor Construction Name
  {0c229b3d-a6fa-4d57-af1e-d9bb1c898efd}, !- Wall Construction Name
  {a8318070-efbb-41dc-993c-0769e1b1fa64}; !- Roof Ceiling Construction Name

OS:Construction,
  {a8318070-efbb-41dc-993c-0769e1b1fa64}, !- Handle
  DEER Carpeted 4in Slab Floor,           !- Name
  ,                                       !- Surface Rendering Name
  {bd1d5b7e-93e3-4f9c-89c6-cac24594aa39}, !- Layer 1
  {b5926375-6187-4fdd-aaf1-b66d505b488b}, !- Layer 2
  {e8e62216-5b49-4151-9bac-6120e35e699e}; !- Layer 3

OS:Material:NoMass,
  {bd1d5b7e-93e3-4f9c-89c6-cac24594aa39}, !- Handle
  Typical Insulation R-1.73,              !- Name
  Smooth,                                 !- Roughness
  0.305336184287781,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b5926375-6187-4fdd-aaf1-b66d505b488b}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {e8e62216-5b49-4151-9bac-6120e35e699e}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {7c3d43b8-8f2e-4dda-8047-6548ade586d8}, !- Handle
  {a8318070-efbb-41dc-993c-0769e1b1fa64}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Construction,
  {0c229b3d-a6fa-4d57-af1e-d9bb1c898efd}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {cce14fac-5489-4f01-9755-76ab14fe8dfd}, !- Layer 1
  {cce14fac-5489-4f01-9755-76ab14fe8dfd}; !- Layer 2

OS:Material,
  {cce14fac-5489-4f01-9755-76ab14fe8dfd}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a24127af-3137-44d4-b3f8-0799433fa46b}, !- Handle
  {0c229b3d-a6fa-4d57-af1e-d9bb1c898efd}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {165a95eb-83d6-4f39-bceb-69481977aca8}, !- Handle
  Default Surface Constructions 3,        !- Name
  {c1e97c2a-8055-457a-b91b-4396f6e5634f}, !- Floor Construction Name
  {da8fc402-0123-4ab6-b12d-531e8ffc0717}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {c1e97c2a-8055-457a-b91b-4396f6e5634f}, !- Handle
  DEER Carpeted 6in Slab Floor,           !- Name
  ,                                       !- Surface Rendering Name
  {3ac6442f-e38f-4328-ae78-8e86985b9842}, !- Layer 1
  {e8e62216-5b49-4151-9bac-6120e35e699e}; !- Layer 2

OS:StandardsInformation:Construction,
  {2883f382-9329-45f9-8a37-17fe250a0776}, !- Handle
  {c1e97c2a-8055-457a-b91b-4396f6e5634f}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Construction,
  {da8fc402-0123-4ab6-b12d-531e8ffc0717}, !- Handle
  Typical Uninsulated Basement Mass Wall, !- Name
  ,                                       !- Surface Rendering Name
  {2959da69-85dd-4837-af4d-f0be35596cb0}; !- Layer 1

OS:Material,
  {2959da69-85dd-4837-af4d-f0be35596cb0}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {903ed628-b3bb-460a-ab8a-923f71a20106}, !- Handle
  {da8fc402-0123-4ab6-b12d-531e8ffc0717}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {3e7a811c-6878-49eb-b106-551958493328}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {0d32c7c4-b072-441a-af38-b8de437bfc87}, !- Fixed Window Construction Name
  {0d32c7c4-b072-441a-af38-b8de437bfc87}, !- Operable Window Construction Name
  {ddaa1dcb-c2af-45d7-b8df-2a5640b5ba05}, !- Door Construction Name
  {a1989e46-3f93-4ac1-86ec-622519563c04}, !- Glass Door Construction Name
  {8d398614-3877-4da6-a6f8-08af79fc2038}, !- Overhead Door Construction Name
  {d73764ed-b819-4ca1-ab7f-192eec033fdb}, !- Skylight Construction Name
  {4f391277-ac17-47b5-946e-2c3588aeeea3}, !- Tubular Daylight Dome Construction Name
  {4f391277-ac17-47b5-946e-2c3588aeeea3}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {0d32c7c4-b072-441a-af38-b8de437bfc87}, !- Handle
  DEER Metal Framed Window,               !- Name
  ,                                       !- Surface Rendering Name
  {52aad5fa-52f6-484d-972e-c6f67beee175}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {52aad5fa-52f6-484d-972e-c6f67beee175}, !- Handle
  Simple Glazing U 1.23 SHGC 0.61 VT 0.25, !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.61,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {7b6b06ea-81ac-4c23-a402-6bc176d25eca}, !- Handle
  {0d32c7c4-b072-441a-af38-b8de437bfc87}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:Construction,
  {ddaa1dcb-c2af-45d7-b8df-2a5640b5ba05}, !- Handle
  Typical Uninsulated Swinging Door,      !- Name
  ,                                       !- Surface Rendering Name
  {bd1d5b7e-93e3-4f9c-89c6-cac24594aa39}; !- Layer 1

OS:StandardsInformation:Construction,
  {815f7755-0e14-4757-9529-d13e43129b38}, !- Handle
  {ddaa1dcb-c2af-45d7-b8df-2a5640b5ba05}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  Swinging;                               !- Standards Construction Type

OS:Construction,
  {a1989e46-3f93-4ac1-86ec-622519563c04}, !- Handle
  U 0.98 SHGC 0.68 Sgl Ref-B-H Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {8419e17a-70af-4727-b79d-4a4c7d5360a2}; !- Layer 1

OS:WindowMaterial:Glazing,
  {8419e17a-70af-4727-b79d-4a4c7d5360a2}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {a536e212-d0b4-4675-81f1-dc71946253fc}, !- Handle
  {a1989e46-3f93-4ac1-86ec-622519563c04}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {8d398614-3877-4da6-a6f8-08af79fc2038}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {66443195-d2ec-4027-8cb2-e21d5cc75ddf}, !- Layer 1
  {bd1d5b7e-93e3-4f9c-89c6-cac24594aa39}; !- Layer 2

OS:Material,
  {66443195-d2ec-4027-8cb2-e21d5cc75ddf}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {0272a5a5-391a-4c7d-b6a8-5161f8de956e}, !- Handle
  {8d398614-3877-4da6-a6f8-08af79fc2038}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {d73764ed-b819-4ca1-ab7f-192eec033fdb}, !- Handle
  DEER Skylight,                          !- Name
  ,                                       !- Surface Rendering Name
  {52aad5fa-52f6-484d-972e-c6f67beee175}; !- Layer 1

OS:StandardsInformation:Construction,
  {60ec2a02-6e63-42be-ad8f-8ddc2aeb480b}, !- Handle
  {d73764ed-b819-4ca1-ab7f-192eec033fdb}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:Construction,
  {4f391277-ac17-47b5-946e-2c3588aeeea3}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {40b4972c-763c-4521-9e99-bcf6238054c9}; !- Layer 1

OS:WindowMaterial:Glazing,
  {40b4972c-763c-4521-9e99-bcf6238054c9}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {39def0c5-bf91-400d-b043-8f3a7941cde5}, !- Handle
  {4f391277-ac17-47b5-946e-2c3588aeeea3}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {16919b29-6356-4583-af9d-4cdaf52ee9f9}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {4f391277-ac17-47b5-946e-2c3588aeeea3}, !- Fixed Window Construction Name
  {4f391277-ac17-47b5-946e-2c3588aeeea3}, !- Operable Window Construction Name
  {bc0cf968-bc15-4432-b2ff-58425aa07125}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {bc0cf968-bc15-4432-b2ff-58425aa07125}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {4ba797cb-e5a5-41ac-89b7-ce21ca38bb64}; !- Layer 1

OS:Material,
  {4ba797cb-e5a5-41ac-89b7-ce21ca38bb64}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {da3b79ba-5ee3-40d7-9492-cd6610813f35}, !- Handle
  {bc0cf968-bc15-4432-b2ff-58425aa07125}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a54518cf-09d9-4804-9fe5-4ff7764c804b}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {4ba797cb-e5a5-41ac-89b7-ce21ca38bb64}; !- Layer 1

OS:StandardsInformation:Construction,
  {8efe10cb-5393-4bf1-9b1f-6d1467feb9c1}, !- Handle
  {a54518cf-09d9-4804-9fe5-4ff7764c804b}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {27a07696-dc55-4d98-bdde-f99a0f871e24}, !- Handle
  DEER Insulated Exterior Mass Wall R-3.51, !- Name
  ,                                       !- Surface Rendering Name
  {3c25d6c9-86fd-40ff-a05f-c429683b1ced}, !- Layer 1
  {bd1d5b7e-93e3-4f9c-89c6-cac24594aa39}; !- Layer 2

OS:Material,
  {3c25d6c9-86fd-40ff-a05f-c429683b1ced}, !- Handle
  8 in. Concrete Block Wall,              !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a208b022-c043-46ce-84a5-cc94293cf522}, !- Handle
  {27a07696-dc55-4d98-bdde-f99a0f871e24}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Schedule:Constant,
  {04fccb5b-aa03-4d3d-b859-2009b6d8dc1e}, !- Handle
  Always On Discrete,                     !- Name
  {635e0e89-f72b-4955-b62d-995305aac62f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {635e0e89-f72b-4955-b62d-995305aac62f}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {ed4b5efa-2914-4954-8d77-f6e10b620aad}, !- Handle
  19.59,                                  !- January Ground Temperature {C}
  13.54,                                  !- February Ground Temperature {C}
  8.72,                                   !- March Ground Temperature {C}
  10.77,                                  !- April Ground Temperature {C}
  11.11,                                  !- May Ground Temperature {C}
  14.18,                                  !- June Ground Temperature {C}
  20.71,                                  !- July Ground Temperature {C}
  23.56,                                  !- August Ground Temperature {C}
  29.92,                                  !- September Ground Temperature {C}
  34.09,                                  !- October Ground Temperature {C}
  32.33,                                  !- November Ground Temperature {C}
  28.76;                                  !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {99dce1d0-cd95-4ad8-a09e-e75a61351f55}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.036491252;                            !- Design Level {W}

OS:Exterior:Lights,
  {688be66c-866f-4d7c-a6ce-0d8b587ce92a}, !- Handle
  Parking Areas and Drives,               !- Name
  {99dce1d0-cd95-4ad8-a09e-e75a61351f55}, !- Exterior Lights Definition Name
  {04fccb5b-aa03-4d3d-b859-2009b6d8dc1e}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  34019.9999999999,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {d54d2bb3-ca07-4bd7-95a6-fa2e99ef4d5c}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {0d370138-7b09-4e52-b6ff-b3e9d4d3f782}, !- Handle
  Building Facades,                       !- Name
  {d54d2bb3-ca07-4bd7-95a6-fa2e99ef4d5c}, !- Exterior Lights Definition Name
  {04fccb5b-aa03-4d3d-b859-2009b6d8dc1e}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  7377.8045514909,                        !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {b92da12b-1cbc-4395-8358-c80b82c9a83a}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {f7ff7a66-b204-4b1c-878b-1a2cb23e8fe9}, !- Handle
  Main Entries,                           !- Name
  {b92da12b-1cbc-4395-8358-c80b82c9a83a}, !- Exterior Lights Definition Name
  {04fccb5b-aa03-4d3d-b859-2009b6d8dc1e}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  33.5999999999999,                       !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {f8088769-10a1-48b6-8b70-a1823c3be8ef}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {e7608520-280e-463b-a682-3729d5c1719f}, !- Handle
  Other Doors,                            !- Name
  {f8088769-10a1-48b6-8b70-a1823c3be8ef}, !- Exterior Lights Definition Name
  {04fccb5b-aa03-4d3d-b859-2009b6d8dc1e}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  16.8,                                   !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {2150837d-ed64-493f-8361-da0815e74c2b}, !- Handle
  D_OfS_All_DHW_DHW_Yr,                   !- Name
  {cbbabc8d-6fbc-48e3-b354-d596a1a30a04}, !- Schedule Type Limits Name
  {d9851393-f569-450e-9e76-7fd2c72c0602}, !- Default Day Schedule Name
  {2b2b6598-6dd0-4720-8e68-8c68edefb175}, !- Summer Design Day Schedule Name
  {ef299130-9141-4cf0-960d-cd0094a784c8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d9851393-f569-450e-9e76-7fd2c72c0602}, !- Handle
  D_OfS_All_DHW_DHW_Yr Default,           !- Name
  {cbbabc8d-6fbc-48e3-b354-d596a1a30a04}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.075,                                  !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.225,                                  !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.3,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.475,                                  !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.825,                                  !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  30,                                     !- Minute 10
  1,                                      !- Value Until Time 10
  10,                                     !- Hour 11
  45,                                     !- Minute 11
  0.95,                                   !- Value Until Time 11
  11,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  11,                                     !- Hour 13
  15,                                     !- Minute 13
  0.85,                                   !- Value Until Time 13
  11,                                     !- Hour 14
  30,                                     !- Minute 14
  0.8,                                    !- Value Until Time 14
  11,                                     !- Hour 15
  45,                                     !- Minute 15
  0.7,                                    !- Value Until Time 15
  12,                                     !- Hour 16
  0,                                      !- Minute 16
  0.6,                                    !- Value Until Time 16
  12,                                     !- Hour 17
  15,                                     !- Minute 17
  0.5,                                    !- Value Until Time 17
  12,                                     !- Hour 18
  30,                                     !- Minute 18
  0.4,                                    !- Value Until Time 18
  12,                                     !- Hour 19
  45,                                     !- Minute 19
  0.5,                                    !- Value Until Time 19
  13,                                     !- Hour 20
  0,                                      !- Minute 20
  0.6,                                    !- Value Until Time 20
  13,                                     !- Hour 21
  15,                                     !- Minute 21
  0.7,                                    !- Value Until Time 21
  13,                                     !- Hour 22
  30,                                     !- Minute 22
  0.8,                                    !- Value Until Time 22
  13,                                     !- Hour 23
  45,                                     !- Minute 23
  0.85,                                   !- Value Until Time 23
  14,                                     !- Hour 24
  0,                                      !- Minute 24
  0.9,                                    !- Value Until Time 24
  14,                                     !- Hour 25
  15,                                     !- Minute 25
  0.95,                                   !- Value Until Time 25
  14,                                     !- Hour 26
  30,                                     !- Minute 26
  1,                                      !- Value Until Time 26
  16,                                     !- Hour 27
  30,                                     !- Minute 27
  1,                                      !- Value Until Time 27
  16,                                     !- Hour 28
  45,                                     !- Minute 28
  0.775,                                  !- Value Until Time 28
  17,                                     !- Hour 29
  0,                                      !- Minute 29
  0.55,                                   !- Value Until Time 29
  17,                                     !- Hour 30
  15,                                     !- Minute 30
  0.325,                                  !- Value Until Time 30
  17,                                     !- Hour 31
  30,                                     !- Minute 31
  0.1,                                    !- Value Until Time 31
  17,                                     !- Hour 32
  45,                                     !- Minute 32
  0.075,                                  !- Value Until Time 32
  18,                                     !- Hour 33
  0,                                      !- Minute 33
  0.05,                                   !- Value Until Time 33
  18,                                     !- Hour 34
  15,                                     !- Minute 34
  0.025,                                  !- Value Until Time 34
  18,                                     !- Hour 35
  30,                                     !- Minute 35
  0,                                      !- Value Until Time 35
  24,                                     !- Hour 36
  0,                                      !- Minute 36
  0;                                      !- Value Until Time 36

OS:Schedule:Rule,
  {77c2f6a1-95dc-4ade-b41e-20e2f1fb39b8}, !- Handle
  Schedule Rule 15,                       !- Name
  {2150837d-ed64-493f-8361-da0815e74c2b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e4880181-35ac-457e-870f-670e7e007350}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e4880181-35ac-457e-870f-670e7e007350}, !- Handle
  D_OfS_All_DHW_DHW_Yr Sat Day,           !- Name
  {cbbabc8d-6fbc-48e3-b354-d596a1a30a04}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0225,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.045,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0675,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.09,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.1175,                                 !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.145,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.1725,                                 !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  11,                                     !- Hour 10
  30,                                     !- Minute 10
  0.2,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  45,                                     !- Minute 11
  0.175,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.15,                                   !- Value Until Time 12
  12,                                     !- Hour 13
  15,                                     !- Minute 13
  0.125,                                  !- Value Until Time 13
  12,                                     !- Hour 14
  30,                                     !- Minute 14
  0.1,                                    !- Value Until Time 14
  12,                                     !- Hour 15
  45,                                     !- Minute 15
  0.125,                                  !- Value Until Time 15
  13,                                     !- Hour 16
  0,                                      !- Minute 16
  0.15,                                   !- Value Until Time 16
  13,                                     !- Hour 17
  15,                                     !- Minute 17
  0.175,                                  !- Value Until Time 17
  13,                                     !- Hour 18
  30,                                     !- Minute 18
  0.2,                                    !- Value Until Time 18
  15,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  15,                                     !- Hour 20
  15,                                     !- Minute 20
  0.1875,                                 !- Value Until Time 20
  15,                                     !- Hour 21
  30,                                     !- Minute 21
  0.175,                                  !- Value Until Time 21
  15,                                     !- Hour 22
  45,                                     !- Minute 22
  0.1625,                                 !- Value Until Time 22
  16,                                     !- Hour 23
  0,                                      !- Minute 23
  0.15,                                   !- Value Until Time 23
  16,                                     !- Hour 24
  15,                                     !- Minute 24
  0.1375,                                 !- Value Until Time 24
  16,                                     !- Hour 25
  30,                                     !- Minute 25
  0.125,                                  !- Value Until Time 25
  16,                                     !- Hour 26
  45,                                     !- Minute 26
  0.1125,                                 !- Value Until Time 26
  17,                                     !- Hour 27
  0,                                      !- Minute 27
  0.1,                                    !- Value Until Time 27
  17,                                     !- Hour 28
  15,                                     !- Minute 28
  0.0875,                                 !- Value Until Time 28
  17,                                     !- Hour 29
  30,                                     !- Minute 29
  0.075,                                  !- Value Until Time 29
  17,                                     !- Hour 30
  45,                                     !- Minute 30
  0.0625,                                 !- Value Until Time 30
  18,                                     !- Hour 31
  0,                                      !- Minute 31
  0.05,                                   !- Value Until Time 31
  18,                                     !- Hour 32
  15,                                     !- Minute 32
  0.0375,                                 !- Value Until Time 32
  18,                                     !- Hour 33
  30,                                     !- Minute 33
  0.025,                                  !- Value Until Time 33
  18,                                     !- Hour 34
  45,                                     !- Minute 34
  0.0125,                                 !- Value Until Time 34
  19,                                     !- Hour 35
  0,                                      !- Minute 35
  0,                                      !- Value Until Time 35
  24,                                     !- Hour 36
  0,                                      !- Minute 36
  0;                                      !- Value Until Time 36

OS:Schedule:Day,
  {2b2b6598-6dd0-4720-8e68-8c68edefb175}, !- Handle
  D_OfS_All_DHW_DHW_Yr Summer Design Day, !- Name
  {cbbabc8d-6fbc-48e3-b354-d596a1a30a04}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {35cc80a6-109b-4a2d-9668-d686eb1444c6}, !- Handle
  Schedule Rule 16,                       !- Name
  {2150837d-ed64-493f-8361-da0815e74c2b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {647246cf-d284-4dda-9d3d-9368ff695757}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {647246cf-d284-4dda-9d3d-9368ff695757}, !- Handle
  D_OfS_All_DHW_DHW_Yr Sun Day,           !- Name
  {cbbabc8d-6fbc-48e3-b354-d596a1a30a04}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ef299130-9141-4cf0-960d-cd0094a784c8}, !- Handle
  D_OfS_All_DHW_DHW_Yr Winter Design Day, !- Name
  {cbbabc8d-6fbc-48e3-b354-d596a1a30a04}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:WaterUse:Connections,
  {a9190702-2909-4e4c-b732-1220eca18542}, !- Handle
  OfS OfficeSmall - ComStock DEER Pre-1975 WUC 0.31gpm at 135F, !- Name
  {cd7f2bbd-fff9-4f8e-99c5-44fcbbb0e64f}, !- Inlet Node Name
  {00e8c453-b791-4213-b5c9-1fb4621f5a45}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {37fbb488-235f-4225-acd7-1d9f048c975c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {411f9d60-8620-4c61-9916-e996575eaa78}, !- Handle
  OfS OfficeSmall - ComStock DEER Pre-1975 Service Water Use Def 0.31gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.98676187126962e-05,                   !- Peak Flow Rate {m3/s}
  {7b37a51c-c291-4eaa-87f6-4cfd53b66c9f}, !- Target Temperature Schedule Name
  {597c1f76-9960-42fc-8eb5-c353e6e9db1a}, !- Sensible Fraction Schedule Name
  {3fab9bd2-9ccf-4d67-beca-aaad03480c68}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {597c1f76-9960-42fc-8eb5-c353e6e9db1a}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {cbbabc8d-6fbc-48e3-b354-d596a1a30a04}, !- Schedule Type Limits Name
  {10b560d0-1e04-4038-a0ea-1b98f3e40385}; !- Default Day Schedule Name

OS:Schedule:Day,
  {10b560d0-1e04-4038-a0ea-1b98f3e40385}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {cbbabc8d-6fbc-48e3-b354-d596a1a30a04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3fab9bd2-9ccf-4d67-beca-aaad03480c68}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {cbbabc8d-6fbc-48e3-b354-d596a1a30a04}, !- Schedule Type Limits Name
  {9a80f0ea-a2a9-4890-9c12-9db76011111a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9a80f0ea-a2a9-4890-9c12-9db76011111a}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {cbbabc8d-6fbc-48e3-b354-d596a1a30a04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7b37a51c-c291-4eaa-87f6-4cfd53b66c9f}, !- Handle
  Mixed Water At Faucet Temp - 135F,      !- Name
  {490c5604-5407-44b3-bdee-4b66ca3a2fad}, !- Schedule Type Limits Name
  {c7ab0369-b295-4e3c-95de-f7e44361a516}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c7ab0369-b295-4e3c-95de-f7e44361a516}, !- Handle
  Mixed Water At Faucet Temp - 135F Default, !- Name
  {490c5604-5407-44b3-bdee-4b66ca3a2fad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {490c5604-5407-44b3-bdee-4b66ca3a2fad}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {37fbb488-235f-4225-acd7-1d9f048c975c}, !- Handle
  OfS OfficeSmall - ComStock DEER Pre-1975 Service Water Use 0.31gpm at 135F, !- Name
  {411f9d60-8620-4c61-9916-e996575eaa78}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {2150837d-ed64-493f-8361-da0815e74c2b}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {0e8c2bbe-72be-4433-8080-5150b402346e}, !- Handle
  OfS Shared Service Water Loop,          !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {36f12ddf-a6ce-4e29-b293-abc5a378c27e}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  1.98676187126962e-05,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.00238411424552354,                    !- Plant Loop Volume {m3}
  {2980e358-8b59-4566-a103-34a03ee8f7ab}, !- Plant Side Inlet Node Name
  {340b2781-c318-4557-ae96-b106e0e21392}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {f0cdd420-1ccf-4ce0-95f5-051b9f9dccf3}, !- Demand Side Inlet Node Name
  {df8d6e24-9869-40ce-8809-9932f82ff8d8}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {f5be8a4a-b4ad-4bf4-88f0-c7b6f2fa63db}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {60d09bdb-fa1a-402c-800e-d26fcb294d79}, !- Demand Mixer Name
  {c19635f8-2bd1-488f-aa3a-2c912b39c78c}, !- Demand Splitter Name
  {0dded38e-126a-4798-91ce-bc4a30fde5d1}, !- Supply Mixer Name
  {24591aa7-3922-4ea6-8044-7f343d95a6db}; !- Supply Splitter Name

OS:Node,
  {8321fb6a-b90f-42ff-b64c-1e9fc2d27219}, !- Handle
  OfS Shared Service Water Loop Supply Inlet Node, !- Name
  {2980e358-8b59-4566-a103-34a03ee8f7ab}, !- Inlet Port
  {533b0d7f-6e30-429b-b7d0-c3a341f94907}; !- Outlet Port

OS:Node,
  {36f12ddf-a6ce-4e29-b293-abc5a378c27e}, !- Handle
  OfS Shared Service Water Loop Supply Outlet Node, !- Name
  {396e1936-3cf7-416e-ad77-dfa66c68a8ab}, !- Inlet Port
  {340b2781-c318-4557-ae96-b106e0e21392}; !- Outlet Port

OS:Node,
  {c8632799-a3e0-4ec5-b3f3-d75bd7e9fa5a}, !- Handle
  40gal Electricity Water Heater - 20kBtu/hr Supply Inlet Water Node, !- Name
  {0a6125ba-4b3c-4965-a73c-654d6d669ce2}, !- Inlet Port
  {13569fc2-136d-4447-afc7-6a984daef5df}; !- Outlet Port

OS:Connector:Mixer,
  {0dded38e-126a-4798-91ce-bc4a30fde5d1}, !- Handle
  Connector Mixer 1,                      !- Name
  {0b3472a9-7978-4a52-9b8d-dcc624d1aab5}, !- Outlet Branch Name
  {85454e60-9468-40ac-9a6a-3ec02285908c}, !- Inlet Branch Name 1
  {8dd55779-e017-40c8-87de-7669dab0a6bd}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {24591aa7-3922-4ea6-8044-7f343d95a6db}, !- Handle
  Connector Splitter 1,                   !- Name
  {848edebb-ebb1-449b-be4e-b18562eee40f}, !- Inlet Branch Name
  {0a6125ba-4b3c-4965-a73c-654d6d669ce2}, !- Outlet Branch Name 1
  {d87a3448-f611-40bd-b2a2-3a6ece8ed973}; !- Outlet Branch Name 2

OS:Connection,
  {2980e358-8b59-4566-a103-34a03ee8f7ab}, !- Handle
  {0e8c2bbe-72be-4433-8080-5150b402346e}, !- Source Object
  14,                                     !- Outlet Port
  {8321fb6a-b90f-42ff-b64c-1e9fc2d27219}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a6125ba-4b3c-4965-a73c-654d6d669ce2}, !- Handle
  {24591aa7-3922-4ea6-8044-7f343d95a6db}, !- Source Object
  3,                                      !- Outlet Port
  {c8632799-a3e0-4ec5-b3f3-d75bd7e9fa5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {340b2781-c318-4557-ae96-b106e0e21392}, !- Handle
  {36f12ddf-a6ce-4e29-b293-abc5a378c27e}, !- Source Object
  3,                                      !- Outlet Port
  {0e8c2bbe-72be-4433-8080-5150b402346e}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {be78ac16-7069-4447-814a-1707e33c32e1}, !- Handle
  OfS Shared Service Water Loop Demand Inlet Node, !- Name
  {f0cdd420-1ccf-4ce0-95f5-051b9f9dccf3}, !- Inlet Port
  {97c6f3df-42b3-4010-9dd9-862c887816c0}; !- Outlet Port

OS:Node,
  {feb28a4b-410a-4016-a23b-e13f4ff1d3f9}, !- Handle
  OfS Shared Service Water Loop Demand Outlet Node, !- Name
  {2f09a596-6486-43ac-93dc-af4895d81593}, !- Inlet Port
  {df8d6e24-9869-40ce-8809-9932f82ff8d8}; !- Outlet Port

OS:Node,
  {beb77605-2eba-4772-9f7a-33b5ac541794}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {5bbb228f-8b6f-443f-bb9b-443cf2147307}, !- Inlet Port
  {e5f01e6e-320a-458a-acce-fbf183de0140}; !- Outlet Port

OS:Connector:Mixer,
  {60d09bdb-fa1a-402c-800e-d26fcb294d79}, !- Handle
  Connector Mixer 2,                      !- Name
  {89360e8f-0c00-44bc-a488-b572d461f1a7}, !- Outlet Branch Name
  {7a813ece-d598-43c9-aa4f-8effe8dd7bb8}, !- Inlet Branch Name 1
  {1e229fea-c085-46e8-b3c0-0e3fce85c6bc}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c19635f8-2bd1-488f-aa3a-2c912b39c78c}, !- Handle
  Connector Splitter 2,                   !- Name
  {8cae0121-2662-4ef7-b923-f9e653d747eb}, !- Inlet Branch Name
  {5bbb228f-8b6f-443f-bb9b-443cf2147307}, !- Outlet Branch Name 1
  {63165fd5-5d18-4fd9-9958-c7deb7db77f2}; !- Outlet Branch Name 2

OS:Connection,
  {f0cdd420-1ccf-4ce0-95f5-051b9f9dccf3}, !- Handle
  {0e8c2bbe-72be-4433-8080-5150b402346e}, !- Source Object
  17,                                     !- Outlet Port
  {be78ac16-7069-4447-814a-1707e33c32e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bbb228f-8b6f-443f-bb9b-443cf2147307}, !- Handle
  {c19635f8-2bd1-488f-aa3a-2c912b39c78c}, !- Source Object
  3,                                      !- Outlet Port
  {beb77605-2eba-4772-9f7a-33b5ac541794}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df8d6e24-9869-40ce-8809-9932f82ff8d8}, !- Handle
  {feb28a4b-410a-4016-a23b-e13f4ff1d3f9}, !- Source Object
  3,                                      !- Outlet Port
  {0e8c2bbe-72be-4433-8080-5150b402346e}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {8419cb1c-0fa8-4661-8515-7769020bfbb9}, !- Handle
  {0e8c2bbe-72be-4433-8080-5150b402346e}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {f5be8a4a-b4ad-4bf4-88f0-c7b6f2fa63db}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {6bd697cc-fa9a-4c7a-b31b-2c2aa2f8f980}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {ffaa30e1-19c2-4171-8509-b028f3c01419}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {6bd697cc-fa9a-4c7a-b31b-2c2aa2f8f980}, !- Schedule Type Limits Name
  {c4bf316d-00e0-43b7-af23-f235fee45e24}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c4bf316d-00e0-43b7-af23-f235fee45e24}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {6bd697cc-fa9a-4c7a-b31b-2c2aa2f8f980}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {cb570833-0680-41fe-8635-35f776f18b80}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {ffaa30e1-19c2-4171-8509-b028f3c01419}, !- Schedule Name
  {36f12ddf-a6ce-4e29-b293-abc5a378c27e}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {f4be26e0-4fb2-4a28-864a-b4b0ede14f92}, !- Handle
  OfS Shared Service Water Loop Water Mains Pressure Driven, !- Name
  {533b0d7f-6e30-429b-b7d0-c3a341f94907}, !- Inlet Node Name
  {1178a3b7-53b9-42fb-8593-3c5d67babb7d}, !- Outlet Node Name
  1.98676187126962e-05,                   !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  2.54713060408994e-08,                   !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {65955106-74d2-45a2-adff-70ee78fc5b89}, !- Handle
  OfS Shared Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {1178a3b7-53b9-42fb-8593-3c5d67babb7d}, !- Inlet Port
  {848edebb-ebb1-449b-be4e-b18562eee40f}; !- Outlet Port

OS:Connection,
  {533b0d7f-6e30-429b-b7d0-c3a341f94907}, !- Handle
  {8321fb6a-b90f-42ff-b64c-1e9fc2d27219}, !- Source Object
  3,                                      !- Outlet Port
  {f4be26e0-4fb2-4a28-864a-b4b0ede14f92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1178a3b7-53b9-42fb-8593-3c5d67babb7d}, !- Handle
  {f4be26e0-4fb2-4a28-864a-b4b0ede14f92}, !- Source Object
  3,                                      !- Outlet Port
  {65955106-74d2-45a2-adff-70ee78fc5b89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {848edebb-ebb1-449b-be4e-b18562eee40f}, !- Handle
  {65955106-74d2-45a2-adff-70ee78fc5b89}, !- Source Object
  3,                                      !- Outlet Port
  {24591aa7-3922-4ea6-8044-7f343d95a6db}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {a85b9459-9768-4c05-a75a-51f238a9a67d}, !- Handle
  40gal Electricity Water Heater - 20kBtu/hr, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {ffaa30e1-19c2-4171-8509-b028f3c01419}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  5814.30000923004,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {df234ac7-2207-452e-b709-eb36e21100bb}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.053,                                  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.053,                                  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {13569fc2-136d-4447-afc7-6a984daef5df}, !- Use Side Inlet Node Name
  {e2f50deb-7bde-4a91-8eea-acfa781f31be}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {3607927e-dc5f-4f67-be7a-b1320d8546cb}, !- Handle
  {a85b9459-9768-4c05-a75a-51f238a9a67d}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:ScheduleTypeLimits,
  {68865b76-ea0d-4e18-85e8-c65c9cd9be08}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {df234ac7-2207-452e-b709-eb36e21100bb}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F, !- Name
  {68865b76-ea0d-4e18-85e8-c65c9cd9be08}, !- Schedule Type Limits Name
  {57d3744d-4581-44f5-b4d7-3f7b9b1d4f6b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {57d3744d-4581-44f5-b4d7-3f7b9b1d4f6b}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F Default, !- Name
  {68865b76-ea0d-4e18-85e8-c65c9cd9be08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {26083ea1-bb67-4ef7-a883-a1d8e82714bd}, !- Handle
  40gal Electricity Water Heater - 20kBtu/hr Supply Outlet Water Node, !- Name
  {e2f50deb-7bde-4a91-8eea-acfa781f31be}, !- Inlet Port
  {85454e60-9468-40ac-9a6a-3ec02285908c}; !- Outlet Port

OS:Connection,
  {13569fc2-136d-4447-afc7-6a984daef5df}, !- Handle
  {c8632799-a3e0-4ec5-b3f3-d75bd7e9fa5a}, !- Source Object
  3,                                      !- Outlet Port
  {a85b9459-9768-4c05-a75a-51f238a9a67d}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {e2f50deb-7bde-4a91-8eea-acfa781f31be}, !- Handle
  {a85b9459-9768-4c05-a75a-51f238a9a67d}, !- Source Object
  32,                                     !- Outlet Port
  {26083ea1-bb67-4ef7-a883-a1d8e82714bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85454e60-9468-40ac-9a6a-3ec02285908c}, !- Handle
  {26083ea1-bb67-4ef7-a883-a1d8e82714bd}, !- Source Object
  3,                                      !- Outlet Port
  {0dded38e-126a-4798-91ce-bc4a30fde5d1}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {3a7f17c9-a130-430f-9179-381bc029896d}, !- Handle
  {a85b9459-9768-4c05-a75a-51f238a9a67d}; !- Object Name

OS:Schedule:Ruleset,
  {b3596019-ccea-4f33-9fe6-a35141735919}, !- Handle
  OfS Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {490c5604-5407-44b3-bdee-4b66ca3a2fad}, !- Schedule Type Limits Name
  {0c68df56-9ed3-4323-a054-e2cf16f36d75}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0c68df56-9ed3-4323-a054-e2cf16f36d75}, !- Handle
  OfS Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {490c5604-5407-44b3-bdee-4b66ca3a2fad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {91978e1f-e487-45af-8c0f-206c3b046f0f}, !- Handle
  OfS Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {0d5af193-c3ff-4df0-82ce-b15fc5976a24}, !- Schedule Type Limits Name
  {13391d5b-c574-4a1e-9c66-349796c669aa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {13391d5b-c574-4a1e-9c66-349796c669aa}, !- Handle
  OfS Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {0d5af193-c3ff-4df0-82ce-b15fc5976a24}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {0d5af193-c3ff-4df0-82ce-b15fc5976a24}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1000,                                   !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Material,
  {534ad8f7-a324-4115-a3a9-77c8606eb375}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ff69a34b-59a3-4b65-ae12-e28b59ca07e5}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {534ad8f7-a324-4115-a3a9-77c8606eb375}; !- Layer 1

OS:Pipe:Indoor,
  {620c6124-ee27-444c-9449-c280471127a8}, !- Handle
  OfS Shared Service Water Loop Pipe 20.0ft, !- Name
  {ff69a34b-59a3-4b65-ae12-e28b59ca07e5}, !- Construction
  {97c6f3df-42b3-4010-9dd9-862c887816c0}, !- Fluid Inlet Node
  {79ae8419-a9da-415a-b980-7b1aea8e2c69}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {b3596019-ccea-4f33-9fe6-a35141735919}, !- Ambient Temperature Schedule
  {91978e1f-e487-45af-8c0f-206c3b046f0f}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {06121bb7-de73-4973-a217-5cd7dc300583}, !- Handle
  OfS Shared Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {79ae8419-a9da-415a-b980-7b1aea8e2c69}, !- Inlet Port
  {8cae0121-2662-4ef7-b923-f9e653d747eb}; !- Outlet Port

OS:Connection,
  {97c6f3df-42b3-4010-9dd9-862c887816c0}, !- Handle
  {be78ac16-7069-4447-814a-1707e33c32e1}, !- Source Object
  3,                                      !- Outlet Port
  {620c6124-ee27-444c-9449-c280471127a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {79ae8419-a9da-415a-b980-7b1aea8e2c69}, !- Handle
  {620c6124-ee27-444c-9449-c280471127a8}, !- Source Object
  4,                                      !- Outlet Port
  {06121bb7-de73-4973-a217-5cd7dc300583}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cae0121-2662-4ef7-b923-f9e653d747eb}, !- Handle
  {06121bb7-de73-4973-a217-5cd7dc300583}, !- Source Object
  3,                                      !- Outlet Port
  {c19635f8-2bd1-488f-aa3a-2c912b39c78c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {206c386a-2f9f-42e1-9078-d1044fcf674b}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {6f656705-39df-4389-a3f5-be65d9bfeb4c}, !- Inlet Node Name
  {c0a7ce94-1a7c-4322-8d88-cce877d19134}; !- Outlet Node Name

OS:Node,
  {587d8ee3-89a0-4a91-9306-04d4a47b46c3}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {d87a3448-f611-40bd-b2a2-3a6ece8ed973}, !- Inlet Port
  {6f656705-39df-4389-a3f5-be65d9bfeb4c}; !- Outlet Port

OS:Connection,
  {d87a3448-f611-40bd-b2a2-3a6ece8ed973}, !- Handle
  {24591aa7-3922-4ea6-8044-7f343d95a6db}, !- Source Object
  4,                                      !- Outlet Port
  {587d8ee3-89a0-4a91-9306-04d4a47b46c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ad428ff0-4f99-4584-8255-ac7a8428b355}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {c0a7ce94-1a7c-4322-8d88-cce877d19134}, !- Inlet Port
  {8dd55779-e017-40c8-87de-7669dab0a6bd}; !- Outlet Port

OS:Connection,
  {6f656705-39df-4389-a3f5-be65d9bfeb4c}, !- Handle
  {587d8ee3-89a0-4a91-9306-04d4a47b46c3}, !- Source Object
  3,                                      !- Outlet Port
  {206c386a-2f9f-42e1-9078-d1044fcf674b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0a7ce94-1a7c-4322-8d88-cce877d19134}, !- Handle
  {206c386a-2f9f-42e1-9078-d1044fcf674b}, !- Source Object
  3,                                      !- Outlet Port
  {ad428ff0-4f99-4584-8255-ac7a8428b355}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dd55779-e017-40c8-87de-7669dab0a6bd}, !- Handle
  {ad428ff0-4f99-4584-8255-ac7a8428b355}, !- Source Object
  3,                                      !- Outlet Port
  {0dded38e-126a-4798-91ce-bc4a30fde5d1}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {397d1ad6-b6b5-4675-9a35-cc3c8886f217}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {e5f01e6e-320a-458a-acce-fbf183de0140}, !- Inlet Node Name
  {7484e3bf-8eb7-4029-886e-69bba6252965}; !- Outlet Node Name

OS:Node,
  {2af6bc25-fd4d-48bd-b561-3ab6490332fe}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {7484e3bf-8eb7-4029-886e-69bba6252965}, !- Inlet Port
  {7a813ece-d598-43c9-aa4f-8effe8dd7bb8}; !- Outlet Port

OS:Connection,
  {e5f01e6e-320a-458a-acce-fbf183de0140}, !- Handle
  {beb77605-2eba-4772-9f7a-33b5ac541794}, !- Source Object
  3,                                      !- Outlet Port
  {397d1ad6-b6b5-4675-9a35-cc3c8886f217}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7484e3bf-8eb7-4029-886e-69bba6252965}, !- Handle
  {397d1ad6-b6b5-4675-9a35-cc3c8886f217}, !- Source Object
  3,                                      !- Outlet Port
  {2af6bc25-fd4d-48bd-b561-3ab6490332fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a813ece-d598-43c9-aa4f-8effe8dd7bb8}, !- Handle
  {2af6bc25-fd4d-48bd-b561-3ab6490332fe}, !- Source Object
  3,                                      !- Outlet Port
  {60d09bdb-fa1a-402c-800e-d26fcb294d79}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2da88e75-7004-46aa-943d-0f593cb144c2}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {8304d946-cf61-479e-9543-e223285512f4}, !- Inlet Node Name
  {396e1936-3cf7-416e-ad77-dfa66c68a8ab}; !- Outlet Node Name

OS:Node,
  {43c4a02f-b8ef-4555-8d1f-8f4e8c6e563d}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {0b3472a9-7978-4a52-9b8d-dcc624d1aab5}, !- Inlet Port
  {8304d946-cf61-479e-9543-e223285512f4}; !- Outlet Port

OS:Connection,
  {0b3472a9-7978-4a52-9b8d-dcc624d1aab5}, !- Handle
  {0dded38e-126a-4798-91ce-bc4a30fde5d1}, !- Source Object
  2,                                      !- Outlet Port
  {43c4a02f-b8ef-4555-8d1f-8f4e8c6e563d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8304d946-cf61-479e-9543-e223285512f4}, !- Handle
  {43c4a02f-b8ef-4555-8d1f-8f4e8c6e563d}, !- Source Object
  3,                                      !- Outlet Port
  {2da88e75-7004-46aa-943d-0f593cb144c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {396e1936-3cf7-416e-ad77-dfa66c68a8ab}, !- Handle
  {2da88e75-7004-46aa-943d-0f593cb144c2}, !- Source Object
  3,                                      !- Outlet Port
  {36f12ddf-a6ce-4e29-b293-abc5a378c27e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9e11521b-79ce-4c1f-9e84-90bfcd7c45e7}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {aeb07f7d-0dba-464f-bd9c-7c650eba87db}, !- Inlet Node Name
  {2f09a596-6486-43ac-93dc-af4895d81593}; !- Outlet Node Name

OS:Node,
  {43c03156-4a68-47e3-b078-f23c2ff6fcbb}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {89360e8f-0c00-44bc-a488-b572d461f1a7}, !- Inlet Port
  {aeb07f7d-0dba-464f-bd9c-7c650eba87db}; !- Outlet Port

OS:Connection,
  {89360e8f-0c00-44bc-a488-b572d461f1a7}, !- Handle
  {60d09bdb-fa1a-402c-800e-d26fcb294d79}, !- Source Object
  2,                                      !- Outlet Port
  {43c03156-4a68-47e3-b078-f23c2ff6fcbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aeb07f7d-0dba-464f-bd9c-7c650eba87db}, !- Handle
  {43c03156-4a68-47e3-b078-f23c2ff6fcbb}, !- Source Object
  3,                                      !- Outlet Port
  {9e11521b-79ce-4c1f-9e84-90bfcd7c45e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f09a596-6486-43ac-93dc-af4895d81593}, !- Handle
  {9e11521b-79ce-4c1f-9e84-90bfcd7c45e7}, !- Source Object
  3,                                      !- Outlet Port
  {feb28a4b-410a-4016-a23b-e13f4ff1d3f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {73590519-4aaa-45f5-97f0-77a2c8b8a892}, !- Handle
  OfS OfficeSmall - ComStock DEER Pre-1975 WUC 0.31gpm at 135F Inlet Water Node, !- Name
  {63165fd5-5d18-4fd9-9958-c7deb7db77f2}, !- Inlet Port
  {cd7f2bbd-fff9-4f8e-99c5-44fcbbb0e64f}; !- Outlet Port

OS:Connection,
  {63165fd5-5d18-4fd9-9958-c7deb7db77f2}, !- Handle
  {c19635f8-2bd1-488f-aa3a-2c912b39c78c}, !- Source Object
  4,                                      !- Outlet Port
  {73590519-4aaa-45f5-97f0-77a2c8b8a892}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f91d065a-2c32-45f5-b1c1-1a0f19f5d189}, !- Handle
  OfS OfficeSmall - ComStock DEER Pre-1975 WUC 0.31gpm at 135F Outlet Water Node, !- Name
  {00e8c453-b791-4213-b5c9-1fb4621f5a45}, !- Inlet Port
  {1e229fea-c085-46e8-b3c0-0e3fce85c6bc}; !- Outlet Port

OS:Connection,
  {cd7f2bbd-fff9-4f8e-99c5-44fcbbb0e64f}, !- Handle
  {73590519-4aaa-45f5-97f0-77a2c8b8a892}, !- Source Object
  3,                                      !- Outlet Port
  {a9190702-2909-4e4c-b732-1220eca18542}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00e8c453-b791-4213-b5c9-1fb4621f5a45}, !- Handle
  {a9190702-2909-4e4c-b732-1220eca18542}, !- Source Object
  3,                                      !- Outlet Port
  {f91d065a-2c32-45f5-b1c1-1a0f19f5d189}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e229fea-c085-46e8-b3c0-0e3fce85c6bc}, !- Handle
  {f91d065a-2c32-45f5-b1c1-1a0f19f5d189}, !- Source Object
  3,                                      !- Outlet Port
  {60d09bdb-fa1a-402c-800e-d26fcb294d79}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {e7c06c56-a8fe-4eb1-932d-874e16fc660d}, !- Handle
  OfS Hall - ComStock DEER Pre-1975 Thermostat, !- Name
  {d0209d3a-443a-42c6-9568-343a0bb23678}, !- Heating Setpoint Temperature Schedule Name
  {5ce0c5cd-bd67-41b6-ad76-f6799f4ddff7}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {d0209d3a-443a-42c6-9568-343a0bb23678}, !- Handle
  D_OfS_All_HTemp_Yr,                     !- Name
  {490c5604-5407-44b3-bdee-4b66ca3a2fad}, !- Schedule Type Limits Name
  {e8ca1c37-c7cc-486f-b3eb-6357c6b8920b}, !- Default Day Schedule Name
  {7ec98ee5-51f8-4755-933d-aefffe1fcddc}, !- Summer Design Day Schedule Name
  {5a493d3f-0f0c-4c7b-8aad-49374f53bd6f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e8ca1c37-c7cc-486f-b3eb-6357c6b8920b}, !- Handle
  D_OfS_All_HTemp_Yr Default,             !- Name
  {490c5604-5407-44b3-bdee-4b66ca3a2fad}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  11,                                     !- Hour 1
  45,                                     !- Minute 1
  18.8888888888889,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  18.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {f962e5d1-3f44-44b7-840d-27d97f928fc0}, !- Handle
  Schedule Rule 18,                       !- Name
  {d0209d3a-443a-42c6-9568-343a0bb23678}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {48f92e84-ac6a-4eac-af7c-008b7d340674}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {48f92e84-ac6a-4eac-af7c-008b7d340674}, !- Handle
  D_OfS_All_HTemp_Yr Sat Day,             !- Name
  {490c5604-5407-44b3-bdee-4b66ca3a2fad}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  18.8888888888889,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  18.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {9c502ce1-e3fe-41ba-a3e5-a04352b51a68}, !- Handle
  Schedule Rule 19,                       !- Name
  {d0209d3a-443a-42c6-9568-343a0bb23678}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4a9eb502-62f2-4d54-a9db-ee901256e286}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4a9eb502-62f2-4d54-a9db-ee901256e286}, !- Handle
  D_OfS_All_HTemp_Yr Sun Day,             !- Name
  {490c5604-5407-44b3-bdee-4b66ca3a2fad}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  18.8888888888889,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  18.8888888888889;                       !- Value Until Time 2

OS:Schedule:Ruleset,
  {5ce0c5cd-bd67-41b6-ad76-f6799f4ddff7}, !- Handle
  D_OfS_All_CTemp_Yr,                     !- Name
  {490c5604-5407-44b3-bdee-4b66ca3a2fad}, !- Schedule Type Limits Name
  {56505a01-322d-4ab8-b436-ae76f01a203a}, !- Default Day Schedule Name
  {6da5e4e8-541c-47fd-b0be-bf0eca13e53c}, !- Summer Design Day Schedule Name
  {db5afb80-4114-4bc1-82ea-962d54bcf105}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {56505a01-322d-4ab8-b436-ae76f01a203a}, !- Handle
  D_OfS_All_CTemp_Yr Default,             !- Name
  {490c5604-5407-44b3-bdee-4b66ca3a2fad}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  11,                                     !- Hour 1
  45,                                     !- Minute 1
  22.7777777777778,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  22.7777777777778;                       !- Value Until Time 2

OS:Schedule:Rule,
  {fcd7c7a7-34cf-426e-b7a7-afae0001c746}, !- Handle
  Schedule Rule 21,                       !- Name
  {5ce0c5cd-bd67-41b6-ad76-f6799f4ddff7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e2992431-f1f1-4492-965e-7a1fbfc1e5c7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e2992431-f1f1-4492-965e-7a1fbfc1e5c7}, !- Handle
  D_OfS_All_CTemp_Yr Sat Day,             !- Name
  {490c5604-5407-44b3-bdee-4b66ca3a2fad}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  22.7777777777778,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  22.7777777777778;                       !- Value Until Time 2

OS:Schedule:Rule,
  {d9a3ac38-09d1-4d10-9a72-f4c69a725514}, !- Handle
  Schedule Rule 22,                       !- Name
  {5ce0c5cd-bd67-41b6-ad76-f6799f4ddff7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7b4792a9-356b-47c6-af4f-8018c4a9d8b4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7b4792a9-356b-47c6-af4f-8018c4a9d8b4}, !- Handle
  D_OfS_All_CTemp_Yr Sun Day,             !- Name
  {490c5604-5407-44b3-bdee-4b66ca3a2fad}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  22.7777777777778,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  22.7777777777778;                       !- Value Until Time 2

OS:ThermostatSetpoint:DualSetpoint,
  {84b58688-83b2-4b91-b9eb-f2095c5bac75}, !- Handle
  OfS Hall - ComStock DEER Pre-1975 Thermostat 1, !- Name
  {d0209d3a-443a-42c6-9568-343a0bb23678}, !- Heating Setpoint Temperature Schedule Name
  {5ce0c5cd-bd67-41b6-ad76-f6799f4ddff7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c84a8ca6-e8e4-488f-a6af-9021214287e9}, !- Handle
  OfS Hall - ComStock DEER Pre-1975 Thermostat 2, !- Name
  {d0209d3a-443a-42c6-9568-343a0bb23678}, !- Heating Setpoint Temperature Schedule Name
  {5ce0c5cd-bd67-41b6-ad76-f6799f4ddff7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e68b8708-d5a0-4688-90c9-64018d49cfcf}, !- Handle
  OfS Hall - ComStock DEER Pre-1975 Thermostat 3, !- Name
  {d0209d3a-443a-42c6-9568-343a0bb23678}, !- Heating Setpoint Temperature Schedule Name
  {5ce0c5cd-bd67-41b6-ad76-f6799f4ddff7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a0868e25-0d35-4c79-b324-d4f650652326}, !- Handle
  OfS Hall - ComStock DEER Pre-1975 Thermostat 4, !- Name
  {d0209d3a-443a-42c6-9568-343a0bb23678}, !- Heating Setpoint Temperature Schedule Name
  {5ce0c5cd-bd67-41b6-ad76-f6799f4ddff7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {806ccd8d-040e-4688-81a2-d2af93bacbe7}, !- Handle
  OfS Hall - ComStock DEER Pre-1975 Thermostat 5, !- Name
  {d0209d3a-443a-42c6-9568-343a0bb23678}, !- Heating Setpoint Temperature Schedule Name
  {5ce0c5cd-bd67-41b6-ad76-f6799f4ddff7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b9ad9ac8-f0e1-4883-8af5-ee91ac0d2bbb}, !- Handle
  OfS OfficeSmall - ComStock DEER Pre-1975 Thermostat, !- Name
  {d0209d3a-443a-42c6-9568-343a0bb23678}, !- Heating Setpoint Temperature Schedule Name
  {5ce0c5cd-bd67-41b6-ad76-f6799f4ddff7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ce059e53-315b-4a9b-b0f4-f0cd84fc0722}, !- Handle
  OfS OfficeSmall - ComStock DEER Pre-1975 Thermostat 1, !- Name
  {d0209d3a-443a-42c6-9568-343a0bb23678}, !- Heating Setpoint Temperature Schedule Name
  {5ce0c5cd-bd67-41b6-ad76-f6799f4ddff7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {af34737e-76df-4ed1-a4d3-f2c436d5baff}, !- Handle
  OfS OfficeSmall - ComStock DEER Pre-1975 Thermostat 2, !- Name
  {d0209d3a-443a-42c6-9568-343a0bb23678}, !- Heating Setpoint Temperature Schedule Name
  {5ce0c5cd-bd67-41b6-ad76-f6799f4ddff7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {17c4b69c-d509-4880-bcc0-a85e027964f9}, !- Handle
  OfS OfficeSmall - ComStock DEER Pre-1975 Thermostat 3, !- Name
  {d0209d3a-443a-42c6-9568-343a0bb23678}, !- Heating Setpoint Temperature Schedule Name
  {5ce0c5cd-bd67-41b6-ad76-f6799f4ddff7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0f270322-ce0e-4682-a6e1-0d203e35ff03}, !- Handle
  OfS OfficeSmall - ComStock DEER Pre-1975 Thermostat 4, !- Name
  {d0209d3a-443a-42c6-9568-343a0bb23678}, !- Heating Setpoint Temperature Schedule Name
  {5ce0c5cd-bd67-41b6-ad76-f6799f4ddff7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3946c3d0-aaee-4dd0-8077-4f9b0535bf62}, !- Handle
  OfS OfficeSmall - ComStock DEER Pre-1975 Thermostat 5, !- Name
  {d0209d3a-443a-42c6-9568-343a0bb23678}, !- Heating Setpoint Temperature Schedule Name
  {5ce0c5cd-bd67-41b6-ad76-f6799f4ddff7}; !- Cooling Setpoint Temperature Schedule Name

OS:Material,
  {c1cf3920-b6a3-4e79-b023-63443535ddd2}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6b6cb746-c12a-4cc4-9752-49665b32b4aa}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {c1cf3920-b6a3-4e79-b023-63443535ddd2}; !- Layer 1

OS:InternalMass:Definition,
  {65e0eabd-ce98-4308-9205-067a4fa4867f}, !- Handle
  Internal Mass Definition 1,             !- Name
  {6b6cb746-c12a-4cc4-9752-49665b32b4aa}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {aaad6894-0ab8-476f-abd0-04dec2e6b5b2}, !- Handle
  OfS Hall C end_b - Story ground Mass,   !- Name
  {65e0eabd-ce98-4308-9205-067a4fa4867f}, !- Internal Mass Definition Name
  {f8f5dbc3-c315-4945-a613-66f7cfc45897}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {26585ea8-a3d4-4562-b31f-95923d4ae2bb}, !- Handle
  OfS Hall A end_b - Story ground Mass,   !- Name
  {65e0eabd-ce98-4308-9205-067a4fa4867f}, !- Internal Mass Definition Name
  {d3cd0c87-bcf3-47dc-bd2d-f724cda0273e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {81960a68-09f0-41cb-bb8d-e422344e7c9e}, !- Handle
  OfS Hall C  - Story ground Mass,        !- Name
  {65e0eabd-ce98-4308-9205-067a4fa4867f}, !- Internal Mass Definition Name
  {5b36f207-1261-4e7f-b70b-8b3bfaa864ba}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ac35fc12-c3c1-4941-be8b-a4e1d557257a}, !- Handle
  OfS OfficeSmall C  - Story ground Mass, !- Name
  {65e0eabd-ce98-4308-9205-067a4fa4867f}, !- Internal Mass Definition Name
  {e293e9a2-f6f2-41f6-b8dd-d5ae95dc6c8d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c681174f-f387-43d0-9152-3e6611e363ad}, !- Handle
  OfS Hall A  - Story ground Mass,        !- Name
  {65e0eabd-ce98-4308-9205-067a4fa4867f}, !- Internal Mass Definition Name
  {6a57da87-e325-43e2-bdc4-9797125c665e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {99b5ef4d-f4b1-4d70-9da9-4d37f59fd7cd}, !- Handle
  OfS OfficeSmall B  - Story ground Mass, !- Name
  {65e0eabd-ce98-4308-9205-067a4fa4867f}, !- Internal Mass Definition Name
  {accc6ca9-0a31-476b-8d7b-369ffcddf07c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {35f2049f-3a1f-4abd-9fd6-2ed9d2f35c6f}, !- Handle
  OfS Hall B end_b - Story ground Mass,   !- Name
  {65e0eabd-ce98-4308-9205-067a4fa4867f}, !- Internal Mass Definition Name
  {86b82431-3ae1-4c82-ac00-36f10890bf48}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5f15f22d-288f-4039-b43c-cd54a0716b48}, !- Handle
  OfS Hall B  - Story ground Mass,        !- Name
  {65e0eabd-ce98-4308-9205-067a4fa4867f}, !- Internal Mass Definition Name
  {208bcfd4-1e00-4ba4-a3eb-78e93d6b3de6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
